! Exported by Pinocchio-EP 1.0.0+b0c9cf1.dirty (EnergyPlus input)
! Profile: Standard 140 / validation (lib/compliance/profile140.js)
Version,
  26.1;                   !- Version Identifier

SimulationControl,
  No,                     !- Do Zone Sizing Calculation
  No,                     !- Do System Sizing Calculation
  No,                     !- Do Plant Sizing Calculation
  No,                     !- Run Simulation for Sizing Periods
  Yes;                    !- Run Simulation for Weather File Run Periods

Building,
  Std140 640,             !- Name
  0,                      !- North Axis
  Country,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior, !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  4;                      !- Number of Timesteps per Hour

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative,               !- Coordinate System
  Relative,               !- Daylighting Reference Point Coordinate System
  Relative;               !- Rectangular Surface Coordinate System

RunPeriod,
  Run Period,             !- Name
  1,                      !- Begin Month
  1,                      !- Begin Day of Month
  ,                       !- Begin Year
  12,                     !- End Month
  31,                     !- End Day of Month
  ,                       !- End Year
  Sunday,                 !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
  18,                     !- January Ground Temperature
  18,                     !- February Ground Temperature
  18,                     !- March Ground Temperature
  18,                     !- April Ground Temperature
  18,                     !- May Ground Temperature
  18,                     !- June Ground Temperature
  18,                     !- July Ground Temperature
  18,                     !- August Ground Temperature
  18,                     !- September Ground Temperature
  18,                     !- October Ground Temperature
  18,                     !- November Ground Temperature
  18;                     !- December Ground Temperature

ScheduleTypeLimits,
  Fraction,               !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Continuous;             !- Numeric Type

ScheduleTypeLimits,
  Temperature,            !- Name
  ,                       !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

ScheduleTypeLimits,
  Any Number;             !- Name

ScheduleTypeLimits,
  On/Off,                 !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Discrete;               !- Numeric Type

ScheduleTypeLimits,
  Activity Level,         !- Name
  0,                      !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous;             !- Numeric Type

Schedule:Compact,
  Always On,              !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  1;                      !- Field 6

Schedule:Compact,
  Office Occupancy,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 08:00,           !- Field 5
  0.05,                   !- Field 6
  Until: 18:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.1,                    !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.05;                   !- Field 13

Schedule:Compact,
  Office Lighting,        !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.1,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.15,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.1;                    !- Field 13

Schedule:Compact,
  Office Equipment,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.2,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.85,                   !- Field 8
  Until: 24:00,           !- Field 9
  0.25,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.2;                    !- Field 13

Schedule:Compact,
  Activity Sched,         !- Name
  Activity Level,         !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  120;                    !- Field 6

Schedule:Compact,
  Heating Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 4
  Until: 06:00,           !- Field 5
  17,                     !- Field 6
  Until: 18:00,           !- Field 7
  21,                     !- Field 8
  Until: 24:00,           !- Field 9
  17,                     !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  17;                     !- Field 13

Schedule:Compact,
  Cooling Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 4
  Until: 06:00,           !- Field 5
  28,                     !- Field 6
  Until: 18:00,           !- Field 7
  24,                     !- Field 8
  Until: 24:00,           !- Field 9
  28,                     !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  28;                     !- Field 13

Material:NoMass,
  Ext Wall Ins,           !- Name
  MediumRough,            !- Roughness
  1.975,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Ext Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Ext Wall,               !- Name
  Ext Wall Ins,           !- Outside Layer
  Ext Wall Mass;          !- Layer 2

Material:NoMass,
  Roof Ins,               !- Name
  MediumRough,            !- Roughness
  4.202,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Roof Mass,              !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Roof,                   !- Name
  Roof Ins,               !- Outside Layer
  Roof Mass;              !- Layer 2

Material:NoMass,
  Slab Floor Ins,         !- Name
  MediumRough,            !- Roughness
  3.296,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Slab Floor Mass,        !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Slab Floor,             !- Name
  Slab Floor Ins,         !- Outside Layer
  Slab Floor Mass;        !- Layer 2

Material:NoMass,
  Int Wall Ins,           !- Name
  MediumRough,            !- Roughness
  0.302,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Int Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Int Wall,               !- Name
  Int Wall Ins,           !- Outside Layer
  Int Wall Mass;          !- Layer 2

WindowMaterial:SimpleGlazingSystem,
  Std Glass Mat,          !- Name
  3,                      !- U-Factor
  0.4,                    !- Solar Heat Gain Coefficient
  0.4;                    !- Visible Transmittance

Construction,
  Window,                 !- Name
  Std Glass Mat;          !- Outside Layer

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Diagnostics,
  DisplayExtraWarnings;   !- Key 1

Material,
  Std140 Wall L1 Wood siding 9mm, !- Name
  Rough,                  !- Roughness
  0.009,                  !- Thickness
  0.14,                   !- Conductivity
  530,                    !- Density
  900,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  Std140 Wall L2 Fiberglass quilt 66mm, !- Name
  Rough,                  !- Roughness
  0.066,                  !- Thickness
  0.04,                   !- Conductivity
  12,                     !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  Std140 Wall L3 Plasterboard 12mm, !- Name
  Smooth,                 !- Roughness
  0.012,                  !- Thickness
  0.16,                   !- Conductivity
  950,                    !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  Std140 Wall,            !- Name
  Std140 Wall L1 Wood siding 9mm, !- Outside Layer
  Std140 Wall L2 Fiberglass quilt 66mm, !- Layer 2
  Std140 Wall L3 Plasterboard 12mm; !- Layer 3

Material,
  Std140 Roof L1 Roofdeck 19mm, !- Name
  Rough,                  !- Roughness
  0.019,                  !- Thickness
  0.14,                   !- Conductivity
  530,                    !- Density
  900,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  Std140 Roof L2 Fiberglass quilt 111.8mm, !- Name
  Rough,                  !- Roughness
  0.1118,                 !- Thickness
  0.04,                   !- Conductivity
  12,                     !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  Std140 Roof L3 Plasterboard 10mm, !- Name
  Smooth,                 !- Roughness
  0.01,                   !- Thickness
  0.16,                   !- Conductivity
  950,                    !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  Std140 Roof,            !- Name
  Std140 Roof L1 Roofdeck 19mm, !- Outside Layer
  Std140 Roof L2 Fiberglass quilt 111.8mm, !- Layer 2
  Std140 Roof L3 Plasterboard 10mm; !- Layer 3

Material:NoMass,
  Std140 Floor L1 Floor insulation 1.003m, !- Name
  Rough,                  !- Roughness
  25.075,                 !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  Std140 Floor L2 Timber flooring 25mm, !- Name
  Smooth,                 !- Roughness
  0.025,                  !- Thickness
  0.14,                   !- Conductivity
  650,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  Std140 Floor,           !- Name
  Std140 Floor L1 Floor insulation 1.003m, !- Outside Layer
  Std140 Floor L2 Timber flooring 25mm; !- Layer 2

WindowMaterial:Glazing,
  Std140 Window P1 Std140 Clear 3.048, !- Name
  SpectralAverage,        !- Optical Data Type
  ,                       !- Window Glass Spectral Data Set Name
  0.003048,               !- Thickness
  0.834,                  !- Solar Transmittance at Normal Incidence
  0.075,                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                  !- Back Side Solar Reflectance at Normal Incidence
  0.834,                  !- Visible Transmittance at Normal Incidence
  0.075,                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                  !- Back Side Visible Reflectance at Normal Incidence
  0,                      !- Infrared Transmittance at Normal Incidence
  0.84,                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                   !- Back Side Infrared Hemispherical Emissivity
  1;                      !- Conductivity

WindowMaterial:Gas,
  Std140 Window G1 Air 12mm, !- Name
  Air,                    !- Gas Type
  0.012;                  !- Thickness

WindowMaterial:Glazing,
  Std140 Window P2 Std140 Clear 3.048, !- Name
  SpectralAverage,        !- Optical Data Type
  ,                       !- Window Glass Spectral Data Set Name
  0.003048,               !- Thickness
  0.834,                  !- Solar Transmittance at Normal Incidence
  0.075,                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                  !- Back Side Solar Reflectance at Normal Incidence
  0.834,                  !- Visible Transmittance at Normal Incidence
  0.075,                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                  !- Back Side Visible Reflectance at Normal Incidence
  0,                      !- Infrared Transmittance at Normal Incidence
  0.84,                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                   !- Back Side Infrared Hemispherical Emissivity
  1;                      !- Conductivity

Construction,
  Std140 Window,          !- Name
  Std140 Window P1 Std140 Clear 3.048, !- Outside Layer
  Std140 Window G1 Air 12mm, !- Layer 2
  Std140 Window P2 Std140 Clear 3.048; !- Layer 3

Schedule:Compact,
  Std140 Heat Setback,    !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Interpolate: Linear,    !- Field 5
  Until: 07:00,           !- Field 6
  10,                     !- Field 7
  Until: 08:00,           !- Field 8
  20,                     !- Field 9
  Until: 23:00,           !- Field 10
  20,                     !- Field 11
  Until: 23:15,           !- Field 12
  10,                     !- Field 13
  Until: 24:00,           !- Field 14
  10;                     !- Field 15

Zone,
  Zone,                   !- Name
  ,                       !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1;                      !- Multiplier

BuildingSurface:Detailed,
  Wall-0001,              !- Name
  Wall,                   !- Surface Type
  Std140 Wall,            !- Construction Name
  Zone,                   !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  8,                      !- X4
  0,                      !- Y4
  2.7;                    !- Z4

FenestrationSurface:Detailed,
  Win-0002,               !- Name
  Window,                 !- Surface Type
  Std140 Window,          !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  ,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  0.5,                    !- X1
  0,                      !- Y1
  2.2,                    !- Z1
  0.5,                    !- X2
  0,                      !- Y2
  0.2,                    !- Z2
  3.5,                    !- X3
  0,                      !- Y3
  0.2,                    !- Z3
  3.5,                    !- X4
  0,                      !- Y4
  2.2;                    !- Z4

FenestrationSurface:Detailed,
  Win-0003,               !- Name
  Window,                 !- Surface Type
  Std140 Window,          !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  ,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  4.5,                    !- X1
  0,                      !- Y1
  2.2,                    !- Z1
  4.5,                    !- X2
  0,                      !- Y2
  0.2,                    !- Z2
  7.5,                    !- X3
  0,                      !- Y3
  0.2,                    !- Z3
  7.5,                    !- X4
  0,                      !- Y4
  2.2;                    !- Z4

BuildingSurface:Detailed,
  Wall-0004,              !- Name
  Wall,                   !- Surface Type
  Std140 Wall,            !- Construction Name
  Zone,                   !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  8,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  6,                      !- Y3
  0,                      !- Z3
  8,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0005,              !- Name
  Wall,                   !- Surface Type
  Std140 Wall,            !- Construction Name
  Zone,                   !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  8,                      !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  0,                      !- X3
  6,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0006,              !- Name
  Wall,                   !- Surface Type
  Std140 Wall,            !- Construction Name
  Zone,                   !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  0,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Roof-0007,              !- Name
  Roof,                   !- Surface Type
  Std140 Roof,            !- Construction Name
  Zone,                   !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  0,                      !- Y2
  2.7,                    !- Z2
  8,                      !- X3
  6,                      !- Y3
  2.7,                    !- Z3
  0,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Flr-0008,               !- Name
  Floor,                  !- Surface Type
  Std140 Floor,           !- Construction Name
  Zone,                   !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  6,                      !- Y1
  0,                      !- Z1
  8,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

ZoneList,
  AllZones,               !- Name
  Zone;                   !- Zone 1 Name

ElectricEquipment,
  Std140 internal gains,  !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  200,                    !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Fraction Latent
  0.6,                    !- Fraction Radiant
  0;                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Std140 infiltration,    !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  AirChanges/Hour,        !- Design Flow Rate Calculation Method
  ,                       !- Design Flow Rate
  ,                       !- Flow Rate per Floor Area
  ,                       !- Flow Rate per Exterior Surface Area
  0.5;                    !- Air Changes per Hour

HVACTemplate:Thermostat,
  Zone Tstat,             !- Name
  Std140 Heat Setback,    !- Heating Setpoint Schedule Name
  ,                       !- Constant Heating Setpoint
  ,                       !- Cooling Setpoint Schedule Name
  27;                     !- Constant Cooling Setpoint

HVACTemplate:Zone:IdealLoadsAirSystem,
  Zone,                   !- Zone Name
  Zone Tstat,             !- Template Thermostat Name
  ,                       !- System Availability Schedule Name
  ,                       !- Maximum Heating Supply Air Temperature
  ,                       !- Minimum Cooling Supply Air Temperature
  ,                       !- Maximum Heating Supply Air Humidity Ratio
  ,                       !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                !- Heating Limit
  ,                       !- Maximum Heating Air Flow Rate
  ,                       !- Maximum Sensible Heating Capacity
  NoLimit,                !- Cooling Limit
  ,                       !- Maximum Cooling Air Flow Rate
  ,                       !- Maximum Total Cooling Capacity
  ,                       !- Heating Availability Schedule Name
  ,                       !- Cooling Availability Schedule Name
  None,                   !- Dehumidification Control Type
  ,                       !- Cooling Sensible Heat Ratio
  ,                       !- Dehumidification Setpoint
  None,                   !- Humidification Control Type
  ,                       !- Humidification Setpoint
  None;                   !- Outdoor Air Method

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency
