! Exported by Pinocchio-EP 1.0.0+b0c9cf1.dirty (EnergyPlus input)
! Profile: Standard 140 / validation (lib/compliance/profile140.js)
Version,
  26.1;                   !- Version Identifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

Building,
  Std140 CE160,           !- Name
  0,                      !- North Axis
  Country,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior, !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  4;                      !- Number of Timesteps per Hour

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative,               !- Coordinate System
  Relative,               !- Daylighting Reference Point Coordinate System
  Relative;               !- Rectangular Surface Coordinate System

RunPeriod,
  Run Period,             !- Name
  1,                      !- Begin Month
  1,                      !- Begin Day of Month
  ,                       !- Begin Year
  12,                     !- End Month
  31,                     !- End Day of Month
  ,                       !- End Year
  Sunday,                 !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
  18,                     !- January Ground Temperature
  18,                     !- February Ground Temperature
  18,                     !- March Ground Temperature
  18,                     !- April Ground Temperature
  18,                     !- May Ground Temperature
  18,                     !- June Ground Temperature
  18,                     !- July Ground Temperature
  18,                     !- August Ground Temperature
  18,                     !- September Ground Temperature
  18,                     !- October Ground Temperature
  18,                     !- November Ground Temperature
  18;                     !- December Ground Temperature

ScheduleTypeLimits,
  Fraction,               !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Continuous;             !- Numeric Type

ScheduleTypeLimits,
  Temperature,            !- Name
  ,                       !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

ScheduleTypeLimits,
  On/Off,                 !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Discrete;               !- Numeric Type

ScheduleTypeLimits,
  Activity Level,         !- Name
  0,                      !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous;             !- Numeric Type

Schedule:Compact,
  Always On,              !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  1;                      !- Field 6

Schedule:Compact,
  Office Occupancy,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 08:00,           !- Field 5
  0.05,                   !- Field 6
  Until: 18:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.1,                    !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.05;                   !- Field 13

Schedule:Compact,
  Office Lighting,        !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.1,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.15,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.1;                    !- Field 13

Schedule:Compact,
  Office Equipment,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.2,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.85,                   !- Field 8
  Until: 24:00,           !- Field 9
  0.25,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.2;                    !- Field 13

Schedule:Compact,
  Activity Sched,         !- Name
  Activity Level,         !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  120;                    !- Field 6

Schedule:Compact,
  Heating Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 4
  Until: 24:00,           !- Field 5
  5,                      !- Field 6
  For: AllOtherDays,      !- Field 7
  Until: 24:00,           !- Field 8
  5;                      !- Field 9

Schedule:Compact,
  Cooling Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 4
  Until: 24:00,           !- Field 5
  26.7,                   !- Field 6
  For: AllOtherDays,      !- Field 7
  Until: 24:00,           !- Field 8
  26.7;                   !- Field 9

Material:NoMass,
  Ext Wall Ins,           !- Name
  MediumRough,            !- Roughness
  1.975,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Ext Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Ext Wall,               !- Name
  Ext Wall Ins,           !- Outside Layer
  Ext Wall Mass;          !- Layer 2

Material:NoMass,
  Roof Ins,               !- Name
  MediumRough,            !- Roughness
  4.202,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Roof Mass,              !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Roof,                   !- Name
  Roof Ins,               !- Outside Layer
  Roof Mass;              !- Layer 2

Material:NoMass,
  Slab Floor Ins,         !- Name
  MediumRough,            !- Roughness
  3.296,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Slab Floor Mass,        !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Slab Floor,             !- Name
  Slab Floor Ins,         !- Outside Layer
  Slab Floor Mass;        !- Layer 2

Material:NoMass,
  Int Wall Ins,           !- Name
  MediumRough,            !- Roughness
  0.302,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Int Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Int Wall,               !- Name
  Int Wall Ins,           !- Outside Layer
  Int Wall Mass;          !- Layer 2

WindowMaterial:SimpleGlazingSystem,
  Std Glass Mat,          !- Name
  3,                      !- U-Factor
  0.4,                    !- Solar Heat Gain Coefficient
  0.4;                    !- Visible Transmittance

Construction,
  Window,                 !- Name
  Std Glass Mat;          !- Outside Layer

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Diagnostics,
  DisplayExtraWarnings;   !- Key 1

Material:NoMass,
  Std140 CE100 wall L1 R50.000, !- Name
  MediumRough,            !- Roughness
  50,                     !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.1,                    !- Solar Absorptance
  0.1;                    !- Visible Absorptance

Material:NoMass,
  Std140 CE100 wall L2 R50.000, !- Name
  MediumRough,            !- Roughness
  50,                     !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  Std140 CE100 wall,      !- Name
  Std140 CE100 wall L1 R50.000, !- Outside Layer
  Std140 CE100 wall L2 R50.000; !- Layer 2

Material:NoMass,
  Std140 CE100 roof L1 R50.000, !- Name
  MediumRough,            !- Roughness
  50,                     !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.1,                    !- Solar Absorptance
  0.1;                    !- Visible Absorptance

Material:NoMass,
  Std140 CE100 roof L2 R50.000, !- Name
  MediumRough,            !- Roughness
  50,                     !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  Std140 CE100 roof,      !- Name
  Std140 CE100 roof L1 R50.000, !- Outside Layer
  Std140 CE100 roof L2 R50.000; !- Layer 2

Material:NoMass,
  Std140 CE100 floor L1 R50.000, !- Name
  MediumRough,            !- Roughness
  50,                     !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.1,                    !- Solar Absorptance
  0.1;                    !- Visible Absorptance

Material:NoMass,
  Std140 CE100 floor L2 R50.000, !- Name
  MediumRough,            !- Roughness
  50,                     !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  Std140 CE100 floor,     !- Name
  Std140 CE100 floor L1 R50.000, !- Outside Layer
  Std140 CE100 floor L2 R50.000; !- Layer 2

Zone,
  CE160,                  !- Name
  ,                       !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1;                      !- Multiplier

BuildingSurface:Detailed,
  Wall-0001,              !- Name
  Wall,                   !- Surface Type
  Std140 CE100 wall,      !- Construction Name
  CE160,                  !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  8,                      !- X4
  0,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0002,              !- Name
  Wall,                   !- Surface Type
  Std140 CE100 wall,      !- Construction Name
  CE160,                  !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  8,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  6,                      !- Y3
  0,                      !- Z3
  8,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0003,              !- Name
  Wall,                   !- Surface Type
  Std140 CE100 wall,      !- Construction Name
  CE160,                  !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  8,                      !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  0,                      !- X3
  6,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0004,              !- Name
  Wall,                   !- Surface Type
  Std140 CE100 wall,      !- Construction Name
  CE160,                  !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  0,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Roof-0005,              !- Name
  Roof,                   !- Surface Type
  Std140 CE100 roof,      !- Construction Name
  CE160,                  !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  0,                      !- Y2
  2.7,                    !- Z2
  8,                      !- X3
  6,                      !- Y3
  2.7,                    !- Z3
  0,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Flr-0006,               !- Name
  Floor,                  !- Surface Type
  Std140 CE100 floor,     !- Construction Name
  CE160,                  !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  6,                      !- Y1
  0,                      !- Z1
  8,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

SizingPeriod:DesignDay,
  CE110A constant summer, !- Field 1
  7,                      !- Field 2
  21,                     !- Field 3
  SummerDesignDay,        !- Field 4
  29.4,                   !- Field 5
  0,                      !- Field 6
  DefaultMultipliers,     !- Field 7
  ,                       !- Field 8
  Dewpoint,               !- Field 9
  14.0,                   !- Field 10
  ,                       !- Field 11
  ,                       !- Field 12
  ,                       !- Field 13
  ,                       !- Field 14
  101700,                 !- Field 15
  4.3,                    !- Field 16
  180,                    !- Field 17
  No,                     !- Field 18
  No,                     !- Field 19
  No,                     !- Field 20
  ASHRAEClearSky,         !- Field 21
  ,                       !- Field 22
  ,                       !- Field 23
  ,                       !- Field 24
  ,                       !- Field 25
  0.0;                    !- Field 26

SizingPeriod:DesignDay,
  CE110A constant winter, !- Field 1
  1,                      !- Field 2
  21,                     !- Field 3
  WinterDesignDay,        !- Field 4
  29.4,                   !- Field 5
  0,                      !- Field 6
  DefaultMultipliers,     !- Field 7
  ,                       !- Field 8
  Dewpoint,               !- Field 9
  14.0,                   !- Field 10
  ,                       !- Field 11
  ,                       !- Field 12
  ,                       !- Field 13
  ,                       !- Field 14
  101700,                 !- Field 15
  4.3,                    !- Field 16
  180,                    !- Field 17
  No,                     !- Field 18
  No,                     !- Field 19
  No,                     !- Field 20
  ASHRAEClearSky,         !- Field 21
  ,                       !- Field 22
  ,                       !- Field 23
  ,                       !- Field 24
  ,                       !- Field 25
  0.0;                    !- Field 26

ZoneList,
  AllZones,               !- Name
  CE160;                  !- Zone 1 Name

People,
  No people,              !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Number of People Schedule Name
  People,                 !- Number of People Calculation Method
  0,                      !- Number of People
  ,                       !- People per Floor Area
  ,                       !- Floor Area per Person
  0.3,                    !- Fraction Radiant
  ,                       !- Sensible Heat Fraction
  Activity Sched;         !- Activity Level Schedule Name

Lights,
  No lights,              !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  LightingLevel,          !- Design Level Calculation Method
  0,                      !- Lighting Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Return Air Fraction
  0.32,                   !- Fraction Radiant
  0.25;                   !- Fraction Visible

ElectricEquipment,
  Sensible gain,          !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  5400,                   !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0;                      !- Fraction Lost

ElectricEquipment,
  Latent gain,            !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  1100,                   !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  1,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0;                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  No infiltration,        !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  AirChanges/Hour,        !- Design Flow Rate Calculation Method
  ,                       !- Design Flow Rate
  ,                       !- Flow Rate per Floor Area
  ,                       !- Flow Rate per Exterior Surface Area
  0;                      !- Air Changes per Hour

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Total Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Latent Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Electricity Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Runtime Fraction, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Total Cooling Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Fan Electricity Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Fan Runtime Fraction,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Unitary System Total Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Unitary System Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Unitary System Latent Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Unitary System Part Load Ratio, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Unitary System Compressor Part Load Ratio, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Unitary System Electricity Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air Temperature,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air Humidity Ratio, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Infiltration Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Site Outdoor Air Humidity Ratio, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Site Outdoor Air Enthalpy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Site Outdoor Air Wetbulb Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Wetbulb Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Humidity Ratio, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Enthalpy,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Air System Outdoor Air Flow Fraction, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Air System Mixed Air Mass Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Electric Equipment Convective Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Electric Equipment Latent Gain Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

! ==== HVAC: Pinocchio Studio (osstd kernel forward translation of project.hvacStudio) ====

  ZoneControl:Thermostat,
    CE160 Thermostat,        !- Name
    CE160,                   !- Zone or ZoneList Name
    CE160 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CE160 Tstat,             !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    CE160 Thermostat Schedule,  !- Name
    CE160 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  ScheduleTypeLimits,
    CE160 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    CE160 Tstat,             !- Name
    Heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    CE160,                   !- Zone Name
    CE160 Equipment List,    !- Zone Conditioning Equipment List Name
    CE160 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    CE160 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    CE160 Inlet Node List,   !- Name
    Node 6;                  !- Node 1 Name

  NodeList,
    CE160 Return Node List,  !- Name
    Node 7;                  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 8,                  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    0.425;                   !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Node 6,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 1;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    CE160 Equipment List,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    CE160,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    10,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OSP DSOA,                !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference,  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  DesignSpecification:OutdoorAir,
    OSP DSOA,                !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  Schedule:Constant,Always On Continuous,Fractional,1;

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Std140 Fan Mode cycling_Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Std140 Fan Mode cycling_Summer_Design_Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Std140 Fan Mode cycling_Winter_Design_Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Std140 Fan Mode cycling Week Rule - Jan1-Dec31,  !- Name
    Std140 Fan Mode cycling_Default,  !- Sunday Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- Monday Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- Tuesday Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- Wednesday Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- Thursday Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- Friday Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- Saturday Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- Holiday Schedule:Day Name
    Std140 Fan Mode cycling_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Std140 Fan Mode cycling_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Std140 Fan Mode cycling_Default,  !- CustomDay1 Schedule:Day Name
    Std140 Fan Mode cycling_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Std140 Fan Mode cycling,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Std140 Fan Mode cycling Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    CE100 Split DX,          !- Name
    ,                        !- Controller List Name
    CE100 Split DXAvailability Manager List,  !- Availability Manager List Name
    0.425,                   !- Design Supply Air Flow Rate {m3/s}
    CE100 Split DX Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 2,                  !- Supply Side Inlet Node Name
    Node 5,                  !- Demand Side Outlet Node Name
    CE100 Split DX Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CE100 Split DX Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    CE100 Split DX Supply Outlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

  NodeList,
    CE100 Split DX Demand Inlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name

  Sizing:System,
    CE100 Split DX,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize,                !- Occupant Diversity
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

  AvailabilityManagerAssignmentList,
    CE100 Split DXAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CE100 Split DX Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CE100 Split DX Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    CE100 Split DX Supply Branches,  !- Name
    CE100 Split DX Main Branch;  !- Branch 1 Name

  Branch,
    CE100 Split DX Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    CE100 Unitary,           !- Component 1 Name
    Node 2,                  !- Component 1 Inlet Node Name
    Node 3;                  !- Component 1 Outlet Node Name

  AirLoopHVAC:UnitarySystem,
    CE100 Unitary,           !- Name
    Load,                    !- Control Type
    CE160,                   !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 2,                  !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    CE100 Indoor Fan,        !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Std140 Fan Mode cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CE100 DX Coil,           !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl,  !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.425,                   !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    CE100 Indoor Fan,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.500761,                !- Fan Total Efficiency
    271,                     !- Pressure Rise {Pa}
    0.425,                   !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    CE100 Unitary Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Std140 CE100 CapFT,      !- Name
    0.5026940948,            !- Coefficient1 Constant
    0.03683744918,           !- Coefficient2 x
    0.0003023617275,         !- Coefficient3 x**2
    0.000346324163,          !- Coefficient4 y
    -2.626227577e-05,        !- Coefficient5 y**2
    -0.0004602809384,        !- Coefficient6 x*y
    10,                      !- Minimum Value of x
    25,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    50,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Std140 CE100 EIRFT,      !- Name
    0.6720403145,            !- Coefficient1 Constant
    -0.01390414199,          !- Coefficient2 x
    0.0005591915484,         !- Coefficient3 x**2
    0.01426466491,           !- Coefficient4 y
    0.0003841015803,         !- Coefficient5 y**2
    -0.0008564950083,        !- Coefficient6 x*y
    10,                      !- Minimum Value of x
    25,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    50,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Std140 CE100 PLF (CDF),  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    CE100 DX Coil,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    8176.184435,             !- Gross Rated Total Cooling Capacity {W}
    0.7785111845,            !- Gross Rated Sensible Heat Ratio
    4.15646937,              !- Gross Rated Cooling COP {W/W}
    0.425,                   !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 2,                  !- Air Inlet Node Name
    CE100 Unitary Cooling Coil - Fan Node,  !- Air Outlet Node Name
    Std140 CE100 CapFT,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Std140 CE100 EIRFT,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Std140 CE100 PLF (CDF),  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  AirLoopHVAC:SupplyPath,
    CE100 Split DX Node 4 Supply Path,  !- Name
    Node 4,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 4,                  !- Inlet Node Name
    Node 8;                  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    CE100 Split DX Return Path,  !- Name
    Node 5,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 5,                  !- Outlet Node Name
    Node 7;                  !- Inlet 1 Node Name

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
