{
 "generated": "2026-10-27T09:50:32",
 "software": "Pinocchio-EP (EnergyPlus 26.1.0-6f2e40d102)",
 "A3_7": {
  "table": "A3-7 (annual total cooling energy, kWh/yr)",
  "results": [
   {
    "case": "CE300",
    "value_kWh": 35039.3,
    "lower": 33497,
    "upper": 37023,
    "within": true
   },
   {
    "case": "CE310-CE300",
    "value_kWh": 4327.2,
    "lower": 2671,
    "upper": 6197,
    "within": true
   },
   {
    "case": "CE320-CE300",
    "value_kWh": 4381.4,
    "lower": 2610,
    "upper": 6136,
    "within": true
   },
   {
    "case": "CE330-CE320",
    "value_kWh": 1108.4,
    "lower": -766,
    "upper": 2760,
    "within": true
   },
   {
    "case": "CE330-CE300",
    "value_kWh": 5489.8,
    "lower": 3697,
    "upper": 7223,
    "within": true
   },
   {
    "case": "CE340-CE300",
    "value_kWh": 5085.4,
    "lower": 3172,
    "upper": 6698,
    "within": true
   },
   {
    "case": "CE330-CE340",
    "value_kWh": 404.4,
    "lower": -1393,
    "upper": 2133,
    "within": true
   },
   {
    "case": "CE350-CE300",
    "value_kWh": -3638.7,
    "lower": -5354,
    "upper": -1828,
    "within": true
   },
   {
    "case": "CE360-CE300",
    "value_kWh": 20002.5,
    "lower": 18084,
    "upper": 21610,
    "within": true
   },
   {
    "case": "CE400-CE300",
    "value_kWh": -3718.9,
    "lower": -5783,
    "upper": -2179,
    "within": true
   },
   {
    "case": "CE410-CE300",
    "value_kWh": -3718.9,
    "lower": -5929,
    "upper": -371,
    "within": true
   },
   {
    "case": "CE420-CE300",
    "value_kWh": -2051.2,
    "lower": -3945,
    "upper": -419,
    "within": true
   },
   {
    "case": "CE430-CE300",
    "value_kWh": -2927.8,
    "lower": -4762,
    "upper": -1236,
    "within": true
   },
   {
    "case": "CE440-CE300",
    "value_kWh": -1746.0,
    "lower": -3694,
    "upper": -168,
    "within": true
   }
  ],
  "within": 14,
  "of": 14,
  "required": 12,
  "group_pass": true
 },
 "CE100_series_february": {
  "CE100": {
   "total": 1516.309960261996,
   "comp": 1306.7799045247345,
   "idfan": 142.57961185990567,
   "odfan": 66.95044387735571,
   "coil_tot": 3796.324836227487,
   "coil_sen": 3796.324836227487,
   "coil_lat": -8.019722170299958e-15,
   "zone_tot": 3653.745197907725,
   "zone_sen": 3653.745197907725,
   "zone_lat": -8.019722170299958e-15,
   "cop_mean": 2.409629508557913,
   "idb_mean": 22.21052521975302,
   "w_mean": 0.007366841450330254,
   "cop_max": 2.4115115399736333,
   "idb_max": 22.212713986030884,
   "w_max": 0.007366841450330387,
   "cop_min": 2.4039595474804436,
   "idb_min": 22.210203007600114,
   "w_min": 0.007366841450330108
  },
  "CE110": {
   "total": 1062.8325589735878,
   "comp": 876.8159839253734,
   "idfan": 126.5793156812821,
   "odfan": 59.437259366932345,
   "coil_tot": 3762.181697333233,
   "coil_sen": 3762.1816973332325,
   "coil_lat": 5.95011644893222e-15,
   "zone_tot": 3635.602381636216,
   "zone_sen": 3635.602381636216,
   "zone_lat": 5.95011644893222e-15,
   "cop_mean": 3.420672758804991,
   "idb_mean": 22.200033117109072,
   "w_mean": 0.006462125746090906,
   "cop_max": 3.4231240003903785,
   "idb_max": 22.200035482871478,
   "w_max": 0.006462125746091059,
   "cop_min": 3.415039478481832,
   "idb_min": 22.200032285875743,
   "w_min": 0.006462125746090774
  },
  "CE120": {
   "total": 1004.3325971766418,
   "comp": 834.2126574853347,
   "idfan": 115.76207950439469,
   "odfan": 54.35786018691234,
   "coil_tot": 3746.172929474898,
   "coil_sen": 3746.172929474898,
   "coil_lat": -3.544199797842238e-14,
   "zone_tot": 3630.4108499078698,
   "zone_sen": 3630.4108499078698,
   "zone_lat": -3.544199797842238e-14,
   "cop_mean": 3.614749596076276,
   "idb_mean": 26.700056354108987,
   "w_mean": 0.00790169128178481,
   "cop_max": 3.6174684414040374,
   "idb_max": 26.700062669518267,
   "w_max": 0.007901691281784995,
   "cop_min": 3.6086663257900815,
   "idb_min": 26.70005274843417,
   "w_min": 0.007901691281784676
  },
  "CE130": {
   "total": 108.01852760552988,
   "comp": 93.09221968557262,
   "idfan": 10.15695424811783,
   "odfan": 4.769353671839434,
   "coil_tot": 216.55440540544825,
   "coil_sen": 216.55440540544825,
   "coil_lat": -1.0752248474293288e-15,
   "zone_tot": 206.39745111230306,
   "zone_sen": 206.39745111230306,
   "zone_lat": -1.0752248474293288e-15,
   "cop_mean": 1.9107597162504197,
   "idb_mean": 22.20007456124759,
   "w_mean": 0.007368663245119493,
   "cop_max": 1.9129672250469925,
   "idb_max": 22.200078370167226,
   "w_max": 0.0073686632451198724,
   "cop_min": 1.9048240549094306,
   "idb_min": 22.200073647309427,
   "w_min": 0.007368663245119035
  },
  "CE140": {
   "total": 67.42741509232133,
   "comp": 55.62730432996025,
   "idfan": 8.029660501360434,
   "odfan": 3.770450261000646,
   "coil_tot": 196.2720139434426,
   "coil_sen": 196.2720139434426,
   "coil_lat": 1.6168794698185377e-16,
   "zone_tot": 188.24235343870808,
   "zone_sen": 188.24235343870808,
   "zone_lat": 1.6168794698185377e-16,
   "cop_mean": 2.7917776943449715,
   "idb_mean": 22.200057137604922,
   "w_mean": 0.006467810736472295,
   "cop_max": 2.7947694551191415,
   "idb_max": 22.200058647698814,
   "w_max": 0.006467810736472629,
   "cop_min": 2.7855389894254095,
   "idb_min": 22.200056524393545,
   "w_min": 0.006467810736472002
  },
  "CE150": {
   "total": 1192.621971690953,
   "comp": 987.8660613381583,
   "idfan": 139.33093331837182,
   "odfan": 65.42497703442287,
   "coil_tot": 4507.738903881156,
   "coil_sen": 3768.5383226946255,
   "coil_lat": 739.2005811865291,
   "zone_tot": 4374.8029857020665,
   "zone_sen": 3635.6024045155373,
   "zone_lat": 739.2005811865291,
   "cop_mean": 3.66286054949085,
   "idb_mean": 22.200012222982437,
   "w_mean": 0.0083276037085611,
   "cop_max": 3.6671585976269085,
   "idb_max": 22.200013310819102,
   "w_max": 0.008348225417335918,
   "cop_min": 3.657685837775898,
   "idb_min": 22.20001172204851,
   "w_min": 0.00825680492297963
  },
  "CE160": {
   "total": 1130.5251909009532,
   "comp": 943.0770812948061,
   "idfan": 127.55343674909678,
   "odfan": 59.89467285705031,
   "coil_tot": 4490.082917413391,
   "coil_sen": 3750.882379779868,
   "coil_lat": 739.200537633522,
   "zone_tot": 4369.611413409356,
   "zone_sen": 3630.410875775834,
   "zone_lat": 739.200537633522,
   "cop_mean": 3.858852076695124,
   "idb_mean": 26.700034011131017,
   "w_mean": 0.010155640919332075,
   "cop_max": 3.8634350658059957,
   "idb_max": 26.7000375121795,
   "w_max": 0.010183292345562686,
   "cop_min": 3.8534626570613684,
   "idb_min": 26.700031990136388,
   "w_min": 0.010068637095585713
  },
  "CE165": {
   "total": 1488.6135972675809,
   "comp": 1271.5453016585313,
   "idfan": 147.7091829433695,
   "odfan": 69.35911266568003,
   "coil_tot": 4527.5189105093705,
   "coil_sen": 3788.3177570955213,
   "coil_lat": 739.2011534138463,
   "zone_tot": 4385.750112896224,
   "zone_sen": 3646.548959482378,
   "zone_lat": 739.2011534138463,
   "cop_mean": 2.942207256204931,
   "idb_mean": 23.30649898928255,
   "w_mean": 0.009304213922332156,
   "cop_max": 2.946436015577171,
   "idb_max": 23.30873092255024,
   "w_max": 0.009329135801680495,
   "cop_min": 2.9365697136624367,
   "idb_min": 23.306082758595675,
   "w_min": 0.009223496532108136
  },
  "CE170": {
   "total": 633.5216216684032,
   "comp": 526.9950158537579,
   "idfan": 72.48851271652798,
   "odfan": 34.038093098117336,
   "coil_tot": 2224.320260374597,
   "coil_sen": 1485.119432286884,
   "coil_lat": 739.200828087714,
   "zone_tot": 2157.203005461204,
   "zone_sen": 1418.0021773734904,
   "zone_lat": 739.200828087714,
   "cop_mean": 3.3966192692699875,
   "idb_mean": 22.20021747689422,
   "w_mean": 0.010504687399112355,
   "cop_max": 3.4003315081518433,
   "idb_max": 22.20023139274319,
   "w_max": 0.010538250486456048,
   "cop_min": 3.390495489070234,
   "idb_min": 22.2002134607002,
   "w_min": 0.010421413499429643
  },
  "CE180": {
   "total": 1078.9168481644917,
   "comp": 906.5837209660393,
   "idfan": 117.26809454663615,
   "odfan": 55.06503265181634,
   "coil_tot": 4479.908632173722,
   "coil_sen": 1523.1024062409756,
   "coil_lat": 2956.8062259327476,
   "zone_tot": 4374.8085023978865,
   "zone_sen": 1418.0022764651392,
   "zone_lat": 2956.8062259327476,
   "cop_mean": 4.0435373171241435,
   "idb_mean": 22.200128464959693,
   "w_mean": 0.01619833895605713,
   "cop_max": 4.049254460457265,
   "idb_max": 22.20013774839821,
   "w_max": 0.01624030458125002,
   "cop_min": 4.036770620831668,
   "idb_min": 22.200124740161655,
   "w_min": 0.016081345642424465
  },
  "CE185": {
   "total": 1533.7247063725008,
   "comp": 1331.2258560137484,
   "idfan": 137.7950642194841,
   "odfan": 64.70378613926825,
   "coil_tot": 4520.661557640625,
   "coil_sen": 1563.848467748308,
   "coil_lat": 2956.813089892321,
   "zone_tot": 4392.970590989733,
   "zone_sen": 1436.1575010974123,
   "zone_lat": 2956.813089892321,
   "cop_mean": 2.8576617923742695,
   "idb_mean": 22.20003390420529,
   "w_mean": 0.01607511421586534,
   "cop_max": 2.863149213205285,
   "idb_max": 22.2000426173934,
   "w_max": 0.0161491947915369,
   "cop_min": 2.8494022280677935,
   "idb_min": 22.200030995561605,
   "w_min": 0.015951375639087207
  },
  "CE190": {
   "total": 163.64985327012644,
   "comp": 137.43279238067572,
   "idfan": 17.84001036306055,
   "odfan": 8.377050526390184,
   "coil_tot": 574.1226021576553,
   "coil_sen": 204.51735719136835,
   "coil_lat": 369.6052449662867,
   "zone_tot": 557.8473946962717,
   "zone_sen": 188.24214972998507,
   "zone_lat": 369.6052449662867,
   "cop_mean": 3.399224506950057,
   "idb_mean": 22.200248104448676,
   "w_mean": 0.015863864962317963,
   "cop_max": 3.4105587619093183,
   "idb_max": 22.200264031084746,
   "w_max": 0.016115086245271297,
   "cop_min": 3.3899563694233494,
   "idb_min": 22.200240054915923,
   "w_min": 0.015725084668724312
  },
  "CE195": {
   "total": 248.67609950967616,
   "comp": 215.74971373879413,
   "idfan": 22.40552691423267,
   "odfan": 10.520858856649363,
   "coil_tot": 597.0690042582629,
   "coil_sen": 227.44516018504626,
   "coil_lat": 369.6238440732172,
   "zone_tot": 576.0210538985835,
   "zone_sen": 206.3972098253664,
   "zone_lat": 369.6238440732172,
   "cop_mean": 2.31089147078113,
   "idb_mean": 22.200306968389363,
   "w_mean": 0.015450446333494725,
   "cop_max": 2.329541634530116,
   "idb_max": 22.200364537225788,
   "w_max": 0.015910755068579426,
   "cop_min": 2.300873825342281,
   "idb_min": 22.20029726792655,
   "w_min": 0.015299454019329847
  },
  "CE200": {
   "total": 1463.550285709496,
   "comp": 1239.4407155859678,
   "idfan": 152.5005823621349,
   "odfan": 71.60898776139318,
   "coil_tot": 5483.337082166825,
   "coil_sen": 4262.311794546453,
   "coil_lat": 1221.0252876203763,
   "zone_tot": 5341.412409142293,
   "zone_sen": 4120.387121521916,
   "zone_lat": 1221.0252876203763,
   "cop_mean": 3.6424006416837407,
   "idb_mean": 26.702147361590146,
   "w_mean": 0.011348661698905088,
   "cop_max": 3.6475756522007585,
   "idb_max": 26.702568218393672,
   "w_max": 0.011378086307628928,
   "cop_min": 3.636609534798781,
   "idb_min": 26.701779455049568,
   "w_min": 0.011253193356405377
  }
 },
 "CE300_series_annual": {
  "CE300": {
   "total": 35039.303815886014,
   "comp": 21843.111758407234,
   "odfan": 2316.3081608295893,
   "idfan": 10879.883896646948,
   "coil_tot": 78547.9566827621,
   "coil_sen": 55181.40744319794,
   "coil_lat": 23366.54923956408,
   "cop2": 3.251235209510087,
   "idb_mean": 24.09240117575042,
   "w_mean": 0.009139297848429848,
   "rh_mean": 47.80743964606541,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12000.164980028965,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23456.205554707143,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 10662.480247495532,
    "i": 4572,
    "at": "10-Jul 13"
   },
   "max_tot": {
    "v": 33121.08874348381,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.9235521036392376,
    "i": 2870,
    "at": "30-Apr 15"
   },
   "cop2_min": {
    "v": 2.7769659380488623,
    "i": 3928,
    "at": "13-Jun 17"
   },
   "idb_max": {
    "v": 25.009853298460598,
    "i": 6807,
    "at": "11-Oct 16"
   },
   "idb_min": {
    "v": 8.72707591330466,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.013488519567859915,
    "i": 7672,
    "at": "16-Nov 17"
   },
   "w_min": {
    "v": 0.0019291715217902583,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 67.62018550583912,
    "i": 7672,
    "at": "16-Nov 17"
   },
   "rh_min": {
    "v": 14.381898589007927,
    "i": 7421,
    "at": "06-Nov 06"
   },
   "jun28": [
    {
     "hour": 1,
     "comp": 1917.659444494233,
     "odfan": 237.82778305922372,
     "tot": 7622.078423774523,
     "sen": 5809.625656833412,
     "lat": 1812.4527669411111,
     "w": 0.009233756854910118,
     "cop2": 3.536127853759455,
     "odb": 17.9875,
     "edb": 23.94496530931169,
     "ewb": 17.26214293623007,
     "ow": 0.011201933285177858
    },
    {
     "hour": 2,
     "comp": 1930.7424364295237,
     "odfan": 238.98604014020125,
     "tot": 7649.111446627144,
     "sen": 5852.789490935276,
     "lat": 1796.3219556918666,
     "w": 0.009198100062272483,
     "cop2": 3.525377266892011,
     "odb": 18.1125,
     "edb": 23.963538903948187,
     "ewb": 17.239864253092676,
     "ow": 0.011296221752077644
    },
    {
     "hour": 3,
     "comp": 1913.170096966149,
     "odfan": 237.3417528707981,
     "tot": 7600.214999975699,
     "sen": 5808.79184717681,
     "lat": 1791.4231527988895,
     "w": 0.009204961235447798,
     "cop2": 3.5341423487398833,
     "odb": 17.9875,
     "edb": 23.94491187498962,
     "ewb": 17.23916643043081,
     "ow": 0.011199180694051271
    },
    {
     "hour": 4,
     "comp": 1878.426340570545,
     "odfan": 233.99886815157336,
     "tot": 7483.701541102901,
     "sen": 5742.946864467711,
     "lat": 1740.7546766351902,
     "w": 0.009148758117977072,
     "cop2": 3.542706037687393,
     "odb": 17.8,
     "edb": 23.91684234023166,
     "ewb": 17.179811749837725,
     "ow": 0.011060818557718021
    },
    {
     "hour": 5,
     "comp": 1807.0930638958878,
     "odfan": 227.0590143203793,
     "tot": 7235.865442245825,
     "sen": 5613.008244215287,
     "lat": 1622.8571980305376,
     "w": 0.009027752328330491,
     "cop2": 3.5571900054743706,
     "odb": 17.425,
     "edb": 23.86129952404339,
     "ewb": 17.02852968486751,
     "ow": 0.010484282348367383
    },
    {
     "hour": 6,
     "comp": 1945.8761626455394,
     "odfan": 239.5924840764328,
     "tot": 7582.989765399159,
     "sen": 6014.8450910055735,
     "lat": 1568.1446743935871,
     "w": 0.008882307927053945,
     "cop2": 3.4697316645439122,
     "odb": 18.574999999999996,
     "edb": 24.033678825863376,
     "ewb": 16.98256755020065,
     "ow": 0.01064785862320741
    },
    {
     "hour": 7,
     "comp": 2635.0956362697243,
     "odfan": 298.56741695252776,
     "tot": 9428.020471085061,
     "sen": 7532.161665464782,
     "lat": 1895.8588056202777,
     "w": 0.009147812887856136,
     "cop2": 3.2137366493843222,
     "odb": 22.9,
     "edb": 24.683597745902073,
     "ewb": 17.51382583043273,
     "ow": 0.012287852269615058
    },
    {
     "hour": 8,
     "comp": 3234.129449873752,
     "odfan": 345.233112325191,
     "tot": 10859.70475461267,
     "sen": 8752.937337378457,
     "lat": 2106.767417234214,
     "w": 0.009451554245947858,
     "cop2": 3.0339772978854445,
     "odb": 26.375000000000004,
     "edb": 25.206935067771035,
     "ewb": 17.925777832918136,
     "ow": 0.011848777233207977
    },
    {
     "hour": 9,
     "comp": 4333.022691617266,
     "odfan": 448.6056501253532,
     "tot": 14327.863391476723,
     "sen": 11759.74945495296,
     "lat": 2568.1139365237646,
     "w": 0.009583833763993245,
     "cop2": 2.9964402014262506,
     "odb": 28.262499999999996,
     "edb": 25.490974283279343,
     "ewb": 18.031776152861426,
     "ow": 0.011579938656585562
    },
    {
     "hour": 10,
     "comp": 4571.19982332861,
     "odfan": 466.35685506060975,
     "tot": 15053.770743617702,
     "sen": 11986.966933397563,
     "lat": 3066.803810220139,
     "w": 0.009933977757898074,
     "cop2": 2.9883079644934556,
     "odb": 28.9,
     "edb": 25.587313266395544,
     "ewb": 18.40288091177866,
     "ow": 0.012406033064600289
    },
    {
     "hour": 11,
     "comp": 4997.803464586549,
     "odfan": 495.95705509429064,
     "tot": 16184.823559194669,
     "sen": 12476.365196667237,
     "lat": 3708.458362527434,
     "w": 0.010342772744501167,
     "cop2": 2.946037327476176,
     "odb": 30.275,
     "edb": 25.79587740568565,
     "ewb": 18.892360644140552,
     "ow": 0.01394889861200563
    },
    {
     "hour": 12,
     "comp": 5203.292832605742,
     "odfan": 510.6006198256979,
     "tot": 16794.145336563746,
     "sen": 12654.77075045388,
     "lat": 4139.37458610987,
     "w": 0.010646350342721142,
     "cop2": 2.9391771961406303,
     "odb": 30.7875,
     "edb": 25.872335682500676,
     "ewb": 19.171268961678198,
     "ow": 0.013760970538394923
    },
    {
     "hour": 13,
     "comp": 6587.896618368983,
     "odfan": 649.4269849276961,
     "tot": 21914.581216804418,
     "sen": 17368.84990401904,
     "lat": 4545.731312785373,
     "w": 0.010071995647482368,
     "cop2": 3.0279952117689044,
     "odb": 30.9125,
     "edb": 25.889945840684593,
     "ewb": 18.732031915168758,
     "ow": 0.011999212912461601
    },
    {
     "hour": 14,
     "comp": 6458.779286426205,
     "odfan": 635.5570671017064,
     "tot": 20971.020960054055,
     "sen": 17571.23494376555,
     "lat": 3399.7860162885077,
     "w": 0.009640833042043783,
     "cop2": 2.9560229336498076,
     "odb": 31.475,
     "edb": 25.979068652602926,
     "ewb": 18.305016992248856,
     "ow": 0.011528114554116958
    },
    {
     "hour": 15,
     "comp": 7928.163545173598,
     "odfan": 774.6346522800089,
     "tot": 26483.48427772776,
     "sen": 22451.78632531738,
     "lat": 4031.6979524103776,
     "w": 0.009466481322691046,
     "cop2": 3.0430998946381047,
     "odb": 32.0125,
     "edb": 26.06081435437002,
     "ewb": 18.272948835754526,
     "ow": 0.012085903992729696
    },
    {
     "hour": 16,
     "comp": 8071.55493873802,
     "odfan": 784.5808186145515,
     "tot": 27000.585603610736,
     "sen": 22527.90854729668,
     "lat": 4472.677056314058,
     "w": 0.009566309121866772,
     "cop2": 3.0487998765369215,
     "odb": 32.2,
     "edb": 26.090519089563998,
     "ewb": 18.444422345673978,
     "ow": 0.013492450429886123
    },
    {
     "hour": 17,
     "comp": 5288.743484252807,
     "odfan": 512.7354037443264,
     "tot": 16581.776949568364,
     "sen": 13056.340140521752,
     "lat": 3525.4368090466155,
     "w": 0.010304156659009293,
     "cop2": 2.8581982749045136,
     "odb": 31.887500000000003,
     "edb": 26.0422667084371,
     "ewb": 18.921185387231734,
     "ow": 0.014504382229875695
    },
    {
     "hour": 18,
     "comp": 5431.726536449617,
     "odfan": 526.8774432901198,
     "tot": 17464.24687347335,
     "sen": 12855.632111010758,
     "lat": 4608.614762462593,
     "w": 0.010865979464385531,
     "cop2": 2.930929280223144,
     "odb": 31.325000000000003,
     "edb": 25.955604264454,
     "ewb": 19.436237585171085,
     "ow": 0.015287875616144336
    },
    {
     "hour": 19,
     "comp": 5107.92728610233,
     "odfan": 509.68110698202696,
     "tot": 17129.651390653897,
     "sen": 12152.850832887012,
     "lat": 4976.800557766884,
     "w": 0.01101669340760227,
     "cop2": 3.0492783035110844,
     "odb": 29.35,
     "edb": 25.6565207820262,
     "ewb": 19.472194641415705,
     "ow": 0.01492999549486943
    },
    {
     "hour": 20,
     "comp": 4819.717186300115,
     "odfan": 493.79071059908443,
     "tot": 16790.381869391305,
     "sen": 11540.016082288834,
     "lat": 5250.365787102468,
     "w": 0.011071271543188535,
     "cop2": 3.1599429595634287,
     "odb": 27.6125,
     "edb": 25.394847939725665,
     "ewb": 19.502755242625987,
     "ow": 0.015970058198740745
    },
    {
     "hour": 21,
     "comp": 3959.9992831037266,
     "odfan": 406.9204949232165,
     "tot": 13656.22434481471,
     "sen": 9053.846817318445,
     "lat": 4602.377527496267,
     "w": 0.01130216415981911,
     "cop2": 3.12719835466839,
     "odb": 27.2,
     "edb": 25.332836076438134,
     "ewb": 19.751635637444778,
     "ow": 0.016809735798284518
    },
    {
     "hour": 22,
     "comp": 3916.629349774408,
     "odfan": 404.2503994675096,
     "tot": 13606.912787467845,
     "sen": 8942.95194007769,
     "lat": 4663.9608473901535,
     "w": 0.011352704329374786,
     "cop2": 3.1491070284599165,
     "odb": 26.8875,
     "edb": 25.28551639624946,
     "ewb": 19.786776457154822,
     "ow": 0.016771127794541558
    },
    {
     "hour": 23,
     "comp": 3815.1696591984823,
     "odfan": 397.35710201940987,
     "tot": 13409.819575102705,
     "sen": 8744.159486927845,
     "lat": 4665.660088174858,
     "w": 0.011370646816188462,
     "cop2": 3.1833197354515477,
     "odb": 26.325000000000003,
     "edb": 25.20043566856016,
     "ewb": 19.77809090614263,
     "ow": 0.016784233128061054
    },
    {
     "hour": 24,
     "comp": 3794.2230433549166,
     "odfan": 396.34452522367724,
     "tot": 13416.452425913263,
     "sen": 8664.882653408811,
     "lat": 4751.56977250445,
     "w": 0.011427502173625778,
     "cop2": 3.201583605646052,
     "odb": 26.1,
     "edb": 25.16647007949596,
     "ewb": 19.826110034844007,
     "ow": 0.01707669006088456
    }
   ]
  },
  "CE310": {
   "total": 39366.50060030265,
   "comp": 25811.89698376349,
   "odfan": 2674.7197198897816,
   "idfan": 10879.883896646948,
   "coil_tot": 97550.91066252039,
   "coil_sen": 55068.126563475475,
   "coil_lat": 42482.78409904485,
   "cop2": 3.424447054465754,
   "idb_mean": 24.0992712182748,
   "w_mean": 0.011127764209513993,
   "rh_mean": 57.806873116632005,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12632.807764931353,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23229.990489068765,
    "i": 4599,
    "at": "11-Jul 16"
   },
   "max_lat": {
    "v": 16763.83119029686,
    "i": 5174,
    "at": "04-Aug 15"
   },
   "max_tot": {
    "v": 37699.25286256167,
    "i": 5894,
    "at": "03-Sep 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.212543964733516,
    "i": 2870,
    "at": "30-Apr 15"
   },
   "cop2_min": {
    "v": 2.858900659066651,
    "i": 8030,
    "at": "01-Dec 15"
   },
   "idb_max": {
    "v": 26.40160775958728,
    "i": 4815,
    "at": "20-Jul 16"
   },
   "idb_min": {
    "v": 8.726973106662852,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.015464585239697909,
    "i": 6559,
    "at": "01-Oct 08"
   },
   "w_min": {
    "v": 0.0019434755900100478,
    "i": 102,
    "at": "05-Jan 07"
   },
   "rh_max": {
    "v": 77.71298709219013,
    "i": 6583,
    "at": "02-Oct 08"
   },
   "rh_min": {
    "v": 15.458248422633208,
    "i": 7423,
    "at": "06-Nov 08"
   }
  },
  "CE320": {
   "total": 39420.73522101654,
   "comp": 25879.63592027378,
   "odfan": 2661.2154040931273,
   "idfan": 10879.883896646948,
   "coil_tot": 97980.8336934806,
   "coil_sen": 61833.874604033226,
   "coil_lat": 36146.95908944766,
   "cop2": 3.4330031918084,
   "idb_mean": 24.232423117885176,
   "w_mean": 0.010016807840421887,
   "rh_mean": 51.36219778381525,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 13047.45729567655,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 31400.641087136326,
    "i": 2726,
    "at": "24-Apr 15"
   },
   "max_lat": {
    "v": 23088.429460723415,
    "i": 6585,
    "at": "02-Oct 10"
   },
   "max_tot": {
    "v": 40572.99130343067,
    "i": 6585,
    "at": "02-Oct 10"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.9956450406302335,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "cop2_min": {
    "v": 2.8197587911452637,
    "i": 2150,
    "at": "31-Mar 15"
   },
   "idb_max": {
    "v": 31.82715433205398,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "idb_min": {
    "v": 7.7703241985473275,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.017646007045117124,
    "i": 6561,
    "at": "01-Oct 10"
   },
   "w_min": {
    "v": 0.0019350801965333812,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 82.6193069425259,
    "i": 6249,
    "at": "18-Sep 10"
   },
   "rh_min": {
    "v": 14.788176730734659,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE330": {
   "total": 40529.086643713454,
   "comp": 26932.479681151348,
   "odfan": 2716.7230659126903,
   "idfan": 10879.883896646948,
   "coil_tot": 104594.40358665388,
   "coil_sen": 63157.12734730572,
   "coil_lat": 41437.276239348,
   "cop2": 3.5277307278358827,
   "idb_mean": 24.29495751438091,
   "w_mean": 0.00985608379809117,
   "rh_mean": 50.49697124963531,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 13406.9615437617,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 34682.82965569354,
    "i": 3949,
    "at": "14-Jun 14"
   },
   "max_lat": {
    "v": 27988.820811439815,
    "i": 6255,
    "at": "18-Sep 16"
   },
   "max_tot": {
    "v": 44098.51036237867,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.1259803900643135,
    "i": 6205,
    "at": "16-Sep 14"
   },
   "cop2_min": {
    "v": 2.826536832127218,
    "i": 2150,
    "at": "31-Mar 15"
   },
   "idb_max": {
    "v": 31.538222157788013,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "idb_min": {
    "v": 8.72707591330466,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.017751081507561356,
    "i": 4571,
    "at": "10-Jul 12"
   },
   "w_min": {
    "v": 0.0019291715217902583,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 76.65090304296956,
    "i": 6355,
    "at": "22-Sep 20"
   },
   "rh_min": {
    "v": 14.381898589007927,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE340": {
   "total": 40124.65563717579,
   "comp": 26540.77144792844,
   "odfan": 2704.0002925980107,
   "idfan": 10879.883896646948,
   "coil_tot": 101808.03306719512,
   "coil_sen": 62485.33301051026,
   "coil_lat": 39322.70005668468,
   "cop2": 3.481238765358967,
   "idb_mean": 24.30952950488094,
   "w_mean": 0.009879728005760051,
   "rh_mean": 50.55003719515044,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 13230.434005603724,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 32747.27714839856,
    "i": 2726,
    "at": "24-Apr 15"
   },
   "max_lat": {
    "v": 24835.010658097213,
    "i": 6585,
    "at": "02-Oct 10"
   },
   "max_tot": {
    "v": 42131.75595519282,
    "i": 6585,
    "at": "02-Oct 10"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.049535595170678,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "cop2_min": {
    "v": 2.826536832127218,
    "i": 2150,
    "at": "31-Mar 15"
   },
   "idb_max": {
    "v": 31.749114530064546,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "idb_min": {
    "v": 8.72707591330466,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.01763809907974203,
    "i": 4571,
    "at": "10-Jul 12"
   },
   "w_min": {
    "v": 0.0019291715217902583,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 80.46550573911347,
    "i": 6249,
    "at": "18-Sep 10"
   },
   "rh_min": {
    "v": 14.38189858900793,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE350": {
   "total": 31400.607549450313,
   "comp": 18581.668975077915,
   "odfan": 1939.0546777230848,
   "idfan": 10879.883896646948,
   "coil_tot": 66832.60341154433,
   "coil_sen": 48353.09547339711,
   "coil_lat": 18479.50793814721,
   "cop2": 3.256834629339299,
   "idb_mean": 26.242179098544053,
   "w_mean": 0.00977134136593155,
   "rh_mean": 44.47292802536077,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12000.162428717907,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23456.185867320728,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 10663.027167913677,
    "i": 4572,
    "at": "10-Jul 13"
   },
   "max_tot": {
    "v": 33121.08100275233,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.29542528331869,
    "i": 6840,
    "at": "13-Oct 01"
   },
   "cop2_min": {
    "v": 2.7769660129753904,
    "i": 3928,
    "at": "13-Jun 17"
   },
   "idb_max": {
    "v": 35.00409611466743,
    "i": 3576,
    "at": "30-May 01"
   },
   "idb_min": {
    "v": 8.72707591330466,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.016889741559657865,
    "i": 6576,
    "at": "02-Oct 01"
   },
   "w_min": {
    "v": 0.0019291715217902583,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 67.62018550583912,
    "i": 7672,
    "at": "16-Nov 17"
   },
   "rh_min": {
    "v": 14.381898589007927,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE360": {
   "total": 55041.84426012364,
   "comp": 39892.724648001975,
   "odfan": 4269.235715472241,
   "idfan": 10879.883896646948,
   "coil_tot": 162835.06078511445,
   "coil_sen": 134866.6705691765,
   "coil_lat": 27968.390215938427,
   "cop2": 3.687224467503331,
   "idb_mean": 25.389164623916184,
   "w_mean": 0.00854457528718621,
   "rh_mean": 41.21759849185157,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12819.309525884626,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 32379.648773851728,
    "i": 2727,
    "at": "24-Apr 16"
   },
   "max_lat": {
    "v": 9143.307440972922,
    "i": 6585,
    "at": "02-Oct 10"
   },
   "max_tot": {
    "v": 38986.138587699876,
    "i": 6586,
    "at": "02-Oct 11"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.415300541293046,
    "i": 6647,
    "at": "04-Oct 24"
   },
   "cop2_min": {
    "v": 2.826536831220177,
    "i": 2150,
    "at": "31-Mar 15"
   },
   "idb_max": {
    "v": 32.62362740648416,
    "i": 4572,
    "at": "10-Jul 13"
   },
   "idb_min": {
    "v": 8.727076016537662,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.013488519546895533,
    "i": 7672,
    "at": "16-Nov 17"
   },
   "w_min": {
    "v": 0.0019291715217774185,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 67.62018540297143,
    "i": 7672,
    "at": "16-Nov 17"
   },
   "rh_min": {
    "v": 14.381898588759357,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE400": {
   "total": 31320.403358760374,
   "comp": 18547.531501083977,
   "odfan": 1892.9879610258101,
   "idfan": 10879.883896646948,
   "coil_tot": 66972.66210731951,
   "coil_sen": 40604.00995701098,
   "coil_lat": 26368.652150308688,
   "cop2": 3.276465758684142,
   "idb_mean": 24.093715386916735,
   "w_mean": 0.010038354075689683,
   "rh_mean": 52.24903673430598,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12000.166492140132,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23456.205609152275,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 27142.535348077006,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "max_tot": {
    "v": 41659.319853024615,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.125980333943383,
    "i": 6205,
    "at": "16-Sep 14"
   },
   "cop2_min": {
    "v": 2.768611622391073,
    "i": 8078,
    "at": "03-Dec 15"
   },
   "idb_max": {
    "v": 26.869539392265832,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "idb_min": {
    "v": 8.727075913304637,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.01689230983227952,
    "i": 2277,
    "at": "05-Apr 22"
   },
   "w_min": {
    "v": 0.001929171525444719,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 84.62583083006358,
    "i": 2277,
    "at": "05-Apr 22"
   },
   "rh_min": {
    "v": 13.91916192384215,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE410": {
   "total": 31320.403358760374,
   "comp": 18547.531501083977,
   "odfan": 1892.9879610258101,
   "idfan": 10879.883896646948,
   "coil_tot": 66972.66210731951,
   "coil_sen": 40604.00995701098,
   "coil_lat": 26368.652150308688,
   "cop2": 3.276465758684142,
   "idb_mean": 24.093715386916735,
   "w_mean": 0.010038354075689683,
   "rh_mean": 52.24903673430598,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12000.166492140132,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23456.205609152275,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 27142.535348077006,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "max_tot": {
    "v": 41659.319853024615,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.125980333943383,
    "i": 6205,
    "at": "16-Sep 14"
   },
   "cop2_min": {
    "v": 2.768611622391073,
    "i": 8078,
    "at": "03-Dec 15"
   },
   "idb_max": {
    "v": 26.869539392265832,
    "i": 6206,
    "at": "16-Sep 15"
   },
   "idb_min": {
    "v": 8.727075913304637,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.01689230983227952,
    "i": 2277,
    "at": "05-Apr 22"
   },
   "w_min": {
    "v": 0.001929171525444719,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 84.62583083006358,
    "i": 2277,
    "at": "05-Apr 22"
   },
   "rh_min": {
    "v": 13.91916192384215,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE420": {
   "total": 32988.1079555579,
   "comp": 20019.89802904993,
   "odfan": 2088.326029857916,
   "idfan": 10879.883896646948,
   "coil_tot": 71443.37744859548,
   "coil_sen": 49451.89733593331,
   "coil_lat": 21991.480112662182,
   "cop2": 3.2315294642497308,
   "idb_mean": 24.092229909561862,
   "w_mean": 0.009323850293565715,
   "rh_mean": 48.724259247342474,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12000.164980028965,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23456.205554707154,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 10662.48024749554,
    "i": 4572,
    "at": "10-Jul 13"
   },
   "max_tot": {
    "v": 33121.088743483815,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.8590840368474946,
    "i": 3374,
    "at": "21-May 15"
   },
   "cop2_min": {
    "v": 2.776965938048865,
    "i": 3928,
    "at": "13-Jun 17"
   },
   "idb_max": {
    "v": 25.009853298172963,
    "i": 6807,
    "at": "11-Oct 16"
   },
   "idb_min": {
    "v": 8.727075913304637,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.014606541126906524,
    "i": 2201,
    "at": "02-Apr 18"
   },
   "w_min": {
    "v": 0.0019291715211202506,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 73.27676581287497,
    "i": 2201,
    "at": "02-Apr 18"
   },
   "rh_min": {
    "v": 13.919245832254003,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE430": {
   "total": 32111.467263259372,
   "comp": 19233.8516425093,
   "odfan": 1997.7317240997468,
   "idfan": 10879.883896646948,
   "coil_tot": 68534.62744749011,
   "coil_sen": 46955.4961627911,
   "coil_lat": 21579.13128469912,
   "cop2": 3.227956495947196,
   "idb_mean": 24.092210826465685,
   "w_mean": 0.009361841039533587,
   "rh_mean": 48.91204242041307,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12000.164980028967,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23456.205554707158,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 11395.477062425178,
    "i": 7116,
    "at": "24-Oct 13"
   },
   "max_tot": {
    "v": 33121.08874348383,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.8231420519322614,
    "i": 7116,
    "at": "24-Oct 13"
   },
   "cop2_min": {
    "v": 2.7686116223911568,
    "i": 8078,
    "at": "03-Dec 15"
   },
   "idb_max": {
    "v": 25.00985329780878,
    "i": 6807,
    "at": "11-Oct 16"
   },
   "idb_min": {
    "v": 8.727075913304637,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.016146511360438005,
    "i": 2188,
    "at": "02-Apr 05"
   },
   "w_min": {
    "v": 0.0019291715251448917,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 80.71774897335618,
    "i": 2188,
    "at": "02-Apr 05"
   },
   "rh_min": {
    "v": 13.919152826661163,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE440": {
   "total": 33293.281440109764,
   "comp": 20290.853336590433,
   "odfan": 2122.5442068692637,
   "idfan": 10879.883896646948,
   "coil_tot": 72560.6367158197,
   "coil_sen": 50005.904312078346,
   "coil_lat": 22554.732403741185,
   "cop2": 3.237377848455337,
   "idb_mean": 24.09221870724139,
   "w_mean": 0.00920633029141369,
   "rh_mean": 48.14055340531421,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 12000.164980028965,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 23456.20555470716,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 10662.480247495521,
    "i": 4572,
    "at": "10-Jul 13"
   },
   "max_tot": {
    "v": 33121.088743483815,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.8101399268411993,
    "i": 3374,
    "at": "21-May 15"
   },
   "cop2_min": {
    "v": 2.76861162239112,
    "i": 8078,
    "at": "03-Dec 15"
   },
   "idb_max": {
    "v": 25.009853298097333,
    "i": 6807,
    "at": "11-Oct 16"
   },
   "idb_min": {
    "v": 8.727075913304637,
    "i": 125,
    "at": "06-Jan 06"
   },
   "w_max": {
    "v": 0.01348851956791374,
    "i": 7672,
    "at": "16-Nov 17"
   },
   "w_min": {
    "v": 0.0019291715210135196,
    "i": 242,
    "at": "11-Jan 03"
   },
   "rh_max": {
    "v": 67.62018550610324,
    "i": 7672,
    "at": "16-Nov 17"
   },
   "rh_min": {
    "v": 13.91915605436736,
    "i": 7421,
    "at": "06-Nov 06"
   }
  },
  "CE500": {
   "total": 23022.36251796437,
   "comp": 18434.859310885775,
   "odfan": 1964.2661501309276,
   "idfan": 2623.2370569476175,
   "coil_tot": 65580.81024570731,
   "coil_sen": 47350.68556144031,
   "coil_lat": 18230.124684266764,
   "cop2": 3.2148834209110615,
   "idb_mean": 20.691264379304442,
   "w_mean": 0.009156332784184047,
   "rh_mean": 57.139010889468885,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 10427.874358905958,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 19784.1189363507,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 7907.394726854581,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_tot": {
    "v": 27648.094481650864,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.188464516121044,
    "i": 2870,
    "at": "30-Apr 15"
   },
   "cop2_min": {
    "v": 2.696979778965224,
    "i": 5051,
    "at": "30-Jul 12"
   },
   "idb_max": {
    "v": 25.004569809953214,
    "i": 1746,
    "at": "14-Mar 19"
   },
   "idb_min": {
    "v": 9.77920661835817,
    "i": 8499,
    "at": "21-Dec 04"
   },
   "w_max": {
    "v": 0.011326003323045224,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "w_min": {
    "v": 0.007426930811946761,
    "i": 8483,
    "at": "20-Dec 12"
   },
   "rh_max": {
    "v": 100.0,
    "i": 8068,
    "at": "03-Dec 05"
   },
   "rh_min": {
    "v": 53.096913902254485,
    "i": 2859,
    "at": "30-Apr 04"
   },
   "maysep": {
    "total": 17991.15763305345,
    "comp": 14449.763454156144,
    "odfan": 1516.345688684249,
    "idfan": 2025.0484902130704,
    "coil_tot": 50348.84840432589,
    "coil_sen": 36359.4826509097,
    "coil_lat": 13989.365753415968,
    "idb_mean": 25.00033726045977,
    "w_mean": 0.010939590308002328,
    "rh_mean": 55.30467881172082,
    "cop2": 3.1534826646793648
   },
   "daily": {
    "April 30": {
     "total": 4005.4278609782505,
     "comp": 3101.8277155678115,
     "odfan": 386.9013488959338,
     "idfan": 516.6987965145051,
     "coil_tot": 13652.437221573431,
     "coil_sen": 9848.710890525028,
     "coil_lat": 3803.726331048401,
     "w": 0.010589253686295328,
     "cop2": 3.913298215283438,
     "odb": 16.814583333333335,
     "edb": 25.00031379285719
    },
    "June 25": {
     "total": 5235.52668165683,
     "comp": 4247.502862598024,
     "odfan": 423.0496755415284,
     "idfan": 564.9741435172779,
     "coil_tot": 13732.369807585981,
     "coil_sen": 9922.459409300163,
     "coil_lat": 3809.9103982858146,
     "w": 0.011083125993649775,
     "cop2": 2.9402024054858553,
     "odb": 29.516666666666666,
     "edb": 25.000340061311853
    }
   }
  },
  "CE510": {
   "total": 43035.55727160703,
   "comp": 34419.38928567468,
   "odfan": 3689.2501987778382,
   "idfan": 4926.917787154434,
   "coil_tot": 136580.63608801123,
   "coil_sen": 98459.47856570431,
   "coil_lat": 38121.15752230653,
   "cop2": 3.583980901331655,
   "idb_mean": 20.691117753862326,
   "w_mean": 0.00916565199244416,
   "rh_mean": 57.18580648500558,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 11439.960080330646,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 22223.241780481552,
    "i": 4815,
    "at": "20-Jul 16"
   },
   "max_lat": {
    "v": 9037.706422627567,
    "i": 4021,
    "at": "17-Jun 14"
   },
   "max_tot": {
    "v": 31182.158250208988,
    "i": 4021,
    "at": "17-Jun 14"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.7256555692115905,
    "i": 6648,
    "at": "05-Oct 01"
   },
   "cop2_min": {
    "v": 2.90463858302935,
    "i": 2150,
    "at": "31-Mar 15"
   },
   "idb_max": {
    "v": 25.00868687225641,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "idb_min": {
    "v": 9.77920661836133,
    "i": 8499,
    "at": "21-Dec 04"
   },
   "w_max": {
    "v": 0.011337378667219268,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "w_min": {
    "v": 0.007426930811946759,
    "i": 8483,
    "at": "20-Dec 12"
   },
   "rh_max": {
    "v": 100.0,
    "i": 8068,
    "at": "03-Dec 05"
   },
   "rh_min": {
    "v": 53.17691923869947,
    "i": 2955,
    "at": "04-May 04"
   },
   "maysep": {
    "total": 35718.766184575245,
    "comp": 28627.543176869527,
    "odfan": 3036.3029055922125,
    "idfan": 4054.9201021136314,
    "coil_tot": 112784.10020117178,
    "coil_sen": 81304.66628742436,
    "coil_lat": 31479.433913747504,
    "idb_mean": 25.000036228195484,
    "w_mean": 0.010959380469330128,
    "rh_mean": 55.404017648512564,
    "cop2": 3.561920428347511
   }
  },
  "CE520": {
   "total": 26171.79420238749,
   "comp": 20500.725180030753,
   "odfan": 2428.2247690820172,
   "idfan": 3242.8442532746435,
   "coil_tot": 66281.34997071236,
   "coil_sen": 48068.78180149065,
   "coil_lat": 18212.568169221744,
   "cop2": 2.8907276660210552,
   "idb_mean": 13.880957071551787,
   "w_mean": 0.006036952220323856,
   "rh_mean": 60.21772895020573,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 11071.879305861641,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 20191.126940132286,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_lat": {
    "v": 7836.060656603897,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_tot": {
    "v": 28027.187596736185,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.802493192682428,
    "i": 2870,
    "at": "30-Apr 15"
   },
   "cop2_min": {
    "v": 2.4390221253009603,
    "i": 5051,
    "at": "30-Jul 12"
   },
   "idb_max": {
    "v": 16.05514812157452,
    "i": 4815,
    "at": "20-Jul 16"
   },
   "idb_min": {
    "v": 9.599128686806655,
    "i": 8498,
    "at": "21-Dec 03"
   },
   "w_max": {
    "v": 0.0074088061946065,
    "i": 4815,
    "at": "20-Jul 16"
   },
   "w_min": {
    "v": 0.0062616360540896174,
    "i": 7945,
    "at": "28-Nov 02"
   },
   "rh_max": {
    "v": 85.49673949776995,
    "i": 8482,
    "at": "20-Dec 11"
   },
   "rh_min": {
    "v": 59.12420264488276,
    "i": 7945,
    "at": "28-Nov 02"
   }
  },
  "CE522": {
   "total": 24501.860377793753,
   "comp": 19418.230916272827,
   "odfan": 2176.696303049141,
   "idfan": 2906.933158471818,
   "coil_tot": 65925.01846251701,
   "coil_sen": 47695.15819406576,
   "coil_lat": 18229.860268451226,
   "cop2": 3.052801141350033,
   "idb_mean": 17.310914538187998,
   "w_mean": 0.007505747653840986,
   "rh_mean": 58.92310031944643,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 10943.730948056915,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 19904.51499881479,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 7853.359674898994,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_tot": {
    "v": 27708.14092405277,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.9961763272606916,
    "i": 2870,
    "at": "30-Apr 15"
   },
   "cop2_min": {
    "v": 2.5672270996702715,
    "i": 5051,
    "at": "30-Jul 12"
   },
   "idb_max": {
    "v": 20.00542648733599,
    "i": 2593,
    "at": "19-Apr 02"
   },
   "idb_min": {
    "v": 9.729294977430976,
    "i": 8499,
    "at": "21-Dec 04"
   },
   "w_max": {
    "v": 0.00899053030037788,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "w_min": {
    "v": 0.007400971831836537,
    "i": 8483,
    "at": "20-Dec 12"
   },
   "rh_max": {
    "v": 100.0,
    "i": 8442,
    "at": "18-Dec 19"
   },
   "rh_min": {
    "v": 57.85195777454785,
    "i": 2859,
    "at": "30-Apr 04"
   }
  },
  "CE525": {
   "total": 20626.882503026973,
   "comp": 16823.187659305677,
   "odfan": 1628.6569599386266,
   "idfan": 2175.0378837826343,
   "coil_tot": 65009.73297065531,
   "coil_sen": 46779.4943998711,
   "coil_lat": 18230.23857078404,
   "cop2": 3.5232105142947914,
   "idb_mean": 27.419729151592414,
   "w_mean": 0.013322243378362004,
   "rh_mean": 52.885868166467034,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 9532.979576997293,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 19582.775172959613,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 8003.506552839061,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_tot": {
    "v": 27552.52993273787,
    "i": 4311,
    "at": "29-Jun 16"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.637368619930008,
    "i": 1785,
    "at": "16-Mar 10"
   },
   "cop2_min": {
    "v": 2.949760858995937,
    "i": 5051,
    "at": "30-Jul 12"
   },
   "idb_max": {
    "v": 35.00034188190928,
    "i": 5033,
    "at": "29-Jul 18"
   },
   "idb_min": {
    "v": 9.85367280328439,
    "i": 8499,
    "at": "21-Dec 04"
   },
   "w_max": {
    "v": 0.017677454695234886,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "w_min": {
    "v": 0.007465653368418593,
    "i": 8483,
    "at": "20-Dec 12"
   },
   "rh_max": {
    "v": 100.0,
    "i": 7590,
    "at": "13-Nov 07"
   },
   "rh_min": {
    "v": 45.52191238347363,
    "i": 6649,
    "at": "05-Oct 02"
   }
  },
  "CE530": {
   "total": 18615.067276259175,
   "comp": 14688.459857105114,
   "odfan": 1681.285372486752,
   "idfan": 2245.3220466672756,
   "coil_tot": 47113.35820868836,
   "coil_sen": 47113.358208688354,
   "coil_lat": 3.20692884593479e-14,
   "cop2": 2.8780752264562275,
   "idb_mean": 20.690777910862536,
   "w_mean": 0.002869700414386497,
   "rh_mean": 21.055960274924715,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 8529.421994530992,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 19703.952229492515,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 6.20881716410319e-12,
    "i": 4791,
    "at": "19-Jul 16"
   },
   "max_tot": {
    "v": 19703.952229492515,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.718095417521536,
    "i": 1786,
    "at": "16-Mar 11"
   },
   "cop2_min": {
    "v": 2.427129328792453,
    "i": 5051,
    "at": "30-Jul 12"
   },
   "idb_max": {
    "v": 25.00674222728394,
    "i": 2275,
    "at": "05-Apr 20"
   },
   "idb_min": {
    "v": 9.77582805324727,
    "i": 8499,
    "at": "21-Dec 04"
   },
   "w_max": {
    "v": 0.0028697004143878996,
    "i": 8759,
    "at": "31-Dec 24"
   },
   "w_min": {
    "v": 0.0028697004143857564,
    "i": 2160,
    "at": "01-Apr 01"
   },
   "rh_max": {
    "v": 38.91595850143929,
    "i": 8482,
    "at": "20-Dec 11"
   },
   "rh_min": {
    "v": 14.532899968789817,
    "i": 2586,
    "at": "18-Apr 19"
   },
   "daily": {
    "April 30": {
     "total": 3245.598106863146,
     "comp": 2476.3660882150984,
     "odfan": 329.36792578058504,
     "idfan": 439.8640928674616,
     "coil_tot": 9802.971567309336,
     "coil_sen": 9802.971567309336,
     "coil_lat": 2.802591081018801e-13,
     "w": 0.0028697004143860374,
     "cop2": 3.4939062357335833,
     "odb": 16.814583333333335,
     "edb": 25.00027157434444
    },
    "June 25": {
     "total": 4229.404653834116,
     "comp": 3380.9779827107463,
     "odfan": 363.2773026478604,
     "idfan": 485.1493684755099,
     "coil_tot": 9870.822754472292,
     "coil_sen": 9870.822754472294,
     "coil_lat": 1.8324633991276774e-13,
     "w": 0.002869700414386464,
     "cop2": 2.6362579477608756,
     "odb": 29.516666666666666,
     "edb": 25.000303469455165
    }
   }
  },
  "CE540": {
   "total": 20802.133321696358,
   "comp": 16098.42221868563,
   "odfan": 2014.0237690477993,
   "idfan": 2689.6873339630433,
   "coil_tot": 47651.92309937799,
   "coil_sen": 47651.923099378,
   "coil_lat": -6.165515110802085e-14,
   "cop2": 2.630893868870612,
   "idb_mean": 13.872412864963753,
   "w_mean": 0.002869700414386481,
   "rh_mean": 29.765301870413683,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 9287.546459987037,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 19887.844600847053,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 4.656612873077392e-12,
    "i": 6084,
    "at": "11-Sep 13"
   },
   "max_tot": {
    "v": 19887.844600847056,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 3.392462361698531,
    "i": 2870,
    "at": "30-Apr 15"
   },
   "cop2_min": {
    "v": 2.2326113385417834,
    "i": 5051,
    "at": "30-Jul 12"
   },
   "idb_max": {
    "v": 15.00718297426559,
    "i": 7398,
    "at": "05-Nov 07"
   },
   "idb_min": {
    "v": 9.598633090741522,
    "i": 8498,
    "at": "21-Dec 03"
   },
   "w_max": {
    "v": 0.002869700414387849,
    "i": 8731,
    "at": "30-Dec 20"
   },
   "w_min": {
    "v": 0.0028697004143857312,
    "i": 2184,
    "at": "02-Apr 01"
   },
   "rh_max": {
    "v": 39.39708195800807,
    "i": 8482,
    "at": "20-Dec 11"
   },
   "rh_min": {
    "v": 27.00934663191997,
    "i": 6497,
    "at": "28-Sep 18"
   }
  },
  "CE545": {
   "total": 16986.713920608618,
   "comp": 13597.43282036395,
   "odfan": 1451.2142745135604,
   "idfan": 1938.0668257311058,
   "coil_tot": 46711.43914869712,
   "coil_sen": 46711.43914869712,
   "coil_lat": 1.6956214999987024e-13,
   "cop2": 3.1040291432309206,
   "idb_mean": 27.418530241477008,
   "w_mean": 0.0028697004143863115,
   "rh_mean": 16.601393750895802,
   "odb_mean": 19.91414383561644,
   "ow_mean": 0.011607902427792976,
   "max_total": {
    "v": 7926.395879456852,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_sen": {
    "v": 19567.280135422392,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_lat": {
    "v": 7.243620024787055e-12,
    "i": 3687,
    "at": "03-Jun 16"
   },
   "max_tot": {
    "v": 19567.280135422396,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_odb": {
    "v": 34.775,
    "i": 4814,
    "at": "20-Jul 15"
   },
   "max_ow": {
    "v": 0.021867908064606263,
    "i": 6584,
    "at": "02-Oct 09"
   },
   "cop2_max": {
    "v": 4.064160198647756,
    "i": 1785,
    "at": "16-Mar 10"
   },
   "cop2_min": {
    "v": 2.6070386260896288,
    "i": 5051,
    "at": "30-Jul 12"
   },
   "idb_max": {
    "v": 35.00030860893244,
    "i": 4673,
    "at": "14-Jul 18"
   },
   "idb_min": {
    "v": 9.849469232404465,
    "i": 8499,
    "at": "21-Dec 04"
   },
   "w_max": {
    "v": 0.0028697004143874738,
    "i": 8759,
    "at": "31-Dec 24"
   },
   "w_min": {
    "v": 0.0028697004143857802,
    "i": 2162,
    "at": "01-Apr 03"
   },
   "rh_max": {
    "v": 38.71849324276649,
    "i": 8482,
    "at": "20-Dec 11"
   },
   "rh_min": {
    "v": 8.184933645146822,
    "i": 2584,
    "at": "18-Apr 17"
   }
  }
 }
}