! Exported by Pinocchio-EP dev (EnergyPlus input)
Version,
  26.1;                   !- Version Identifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

Building,
  Std140 AE301,           !- Name
  0,                      !- North Axis
  City,                   !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullExterior,           !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  4;                      !- Number of Timesteps per Hour

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative,               !- Coordinate System
  Relative,               !- Daylighting Reference Point Coordinate System
  Relative;               !- Rectangular Surface Coordinate System

RunPeriod,
  Run Period,             !- Name
  1,                      !- Begin Month
  1,                      !- Begin Day of Month
  ,                       !- Begin Year
  1,                      !- End Month
  5,                      !- End Day of Month
  ,                       !- End Year
  Sunday,                 !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
  18,                     !- January Ground Temperature
  18,                     !- February Ground Temperature
  18,                     !- March Ground Temperature
  18,                     !- April Ground Temperature
  18,                     !- May Ground Temperature
  18,                     !- June Ground Temperature
  18,                     !- July Ground Temperature
  18,                     !- August Ground Temperature
  18,                     !- September Ground Temperature
  18,                     !- October Ground Temperature
  18,                     !- November Ground Temperature
  18;                     !- December Ground Temperature

ScheduleTypeLimits,
  Fraction,               !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Continuous;             !- Numeric Type

ScheduleTypeLimits,
  Temperature,            !- Name
  ,                       !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

ScheduleTypeLimits,
  Any Number;             !- Name

ScheduleTypeLimits,
  On/Off,                 !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Discrete;               !- Numeric Type

ScheduleTypeLimits,
  Activity Level,         !- Name
  0,                      !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous;             !- Numeric Type

Schedule:Compact,
  Always On,              !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  1;                      !- Field 6

Schedule:Compact,
  Office Occupancy,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 08:00,           !- Field 5
  0.05,                   !- Field 6
  Until: 18:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.1,                    !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.05;                   !- Field 13

Schedule:Compact,
  Office Lighting,        !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.1,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.15,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.1;                    !- Field 13

Schedule:Compact,
  Office Equipment,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.2,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.85,                   !- Field 8
  Until: 24:00,           !- Field 9
  0.25,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.2;                    !- Field 13

Schedule:Compact,
  Activity Sched,         !- Name
  Activity Level,         !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  120;                    !- Field 6

Schedule:Compact,
  Heating Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  21.111;                 !- Field 6

Schedule:Compact,
  Cooling Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  21.111;                 !- Field 6

Material:NoMass,
  Ext Wall Ins,           !- Name
  MediumRough,            !- Roughness
  1.975,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Ext Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Ext Wall,               !- Name
  Ext Wall Ins,           !- Outside Layer
  Ext Wall Mass;          !- Layer 2

Material:NoMass,
  Roof Ins,               !- Name
  MediumRough,            !- Roughness
  4.202,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Roof Mass,              !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Roof,                   !- Name
  Roof Ins,               !- Outside Layer
  Roof Mass;              !- Layer 2

Material:NoMass,
  Slab Floor Ins,         !- Name
  MediumRough,            !- Roughness
  3.296,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Slab Floor Mass,        !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Slab Floor,             !- Name
  Slab Floor Ins,         !- Outside Layer
  Slab Floor Mass;        !- Layer 2

Material:NoMass,
  Int Wall Ins,           !- Name
  MediumRough,            !- Roughness
  0.302,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Int Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Int Wall,               !- Name
  Int Wall Ins,           !- Outside Layer
  Int Wall Mass;          !- Layer 2

WindowMaterial:SimpleGlazingSystem,
  Std Glass Mat,          !- Name
  3,                      !- U-Factor
  0.4,                    !- Solar Heat Gain Coefficient
  0.4;                    !- Visible Transmittance

Construction,
  Window,                 !- Name
  Std Glass Mat;          !- Outside Layer

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Diagnostics,
  DisplayExtraWarnings;   !- Key 1

Material:NoMass,
  AE Adiabatic R2,        !- Name
  Smooth,                 !- Roughness
  2,                      !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.1,                    !- Solar Absorptance
  0.1;                    !- Visible Absorptance

Construction,
  AE Adiabatic,           !- Name
  AE Adiabatic R2;        !- Outside Layer

OtherEquipment,
  Zone 1 sensible heating load, !- Name
  None,                   !- Fuel Type
  Zone 1,                 !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  -2931,                  !- Design Level
  ,                       !- Power per Floor Area
  ,                       !- Power per Person
  0,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0;                      !- Fraction Lost

OtherEquipment,
  Zone 2 sensible heating load, !- Name
  None,                   !- Fuel Type
  Zone 2,                 !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  -2345,                  !- Design Level
  ,                       !- Power per Floor Area
  ,                       !- Power per Person
  0,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0;                      !- Fraction Lost

Zone,
  Zone 1,                 !- Name
  ,                       !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1;                      !- Multiplier

BuildingSurface:Detailed,
  Wall-0001,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 1,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  8,                      !- X4
  0,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0002,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 1,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  8,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  6,                      !- Y3
  0,                      !- Z3
  8,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0003,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 1,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  8,                      !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  0,                      !- X3
  6,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0004,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 1,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  0,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Roof-0005,              !- Name
  Ceiling,                !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 1,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  8,                      !- X2
  0,                      !- Y2
  2.7,                    !- Z2
  8,                      !- X3
  6,                      !- Y3
  2.7,                    !- Z3
  0,                      !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Flr-0006,               !- Name
  Floor,                  !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 1,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  6,                      !- Y1
  0,                      !- Z1
  8,                      !- X2
  6,                      !- Y2
  0,                      !- Z2
  8,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

Zone,
  Zone 2,                 !- Name
  ,                       !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1;                      !- Multiplier

BuildingSurface:Detailed,
  Wall-0007,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 2,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  20,                     !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  20,                     !- X2
  0,                      !- Y2
  0,                      !- Z2
  28,                     !- X3
  0,                      !- Y3
  0,                      !- Z3
  28,                     !- X4
  0,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0008,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 2,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  28,                     !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  28,                     !- X2
  0,                      !- Y2
  0,                      !- Z2
  28,                     !- X3
  6,                      !- Y3
  0,                      !- Z3
  28,                     !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0009,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 2,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  28,                     !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  28,                     !- X2
  6,                      !- Y2
  0,                      !- Z2
  20,                     !- X3
  6,                      !- Y3
  0,                      !- Z3
  20,                     !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Wall-0010,              !- Name
  Wall,                   !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 2,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  20,                     !- X1
  6,                      !- Y1
  2.7,                    !- Z1
  20,                     !- X2
  6,                      !- Y2
  0,                      !- Z2
  20,                     !- X3
  0,                      !- Y3
  0,                      !- Z3
  20,                     !- X4
  0,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Roof-0011,              !- Name
  Ceiling,                !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 2,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  20,                     !- X1
  0,                      !- Y1
  2.7,                    !- Z1
  28,                     !- X2
  0,                      !- Y2
  2.7,                    !- Z2
  28,                     !- X3
  6,                      !- Y3
  2.7,                    !- Z3
  20,                     !- X4
  6,                      !- Y4
  2.7;                    !- Z4

BuildingSurface:Detailed,
  Flr-0012,               !- Name
  Floor,                  !- Surface Type
  AE Adiabatic,           !- Construction Name
  Zone 2,                 !- Zone Name
  ,                       !- Space Name
  Adiabatic,              !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  20,                     !- X1
  6,                      !- Y1
  0,                      !- Z1
  28,                     !- X2
  6,                      !- Y2
  0,                      !- Z2
  28,                     !- X3
  0,                      !- Y3
  0,                      !- Z3
  20,                     !- X4
  0,                      !- Y4
  0;                      !- Z4

ZoneList,
  AllZones,               !- Name
  Zone 1,                 !- Zone 1 Name
  Zone 2;                 !- Zone 2 Name

People,
  No people,              !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Number of People Schedule Name
  People,                 !- Number of People Calculation Method
  0,                      !- Number of People
  ,                       !- People per Floor Area
  ,                       !- Floor Area per Person
  0.3,                    !- Fraction Radiant
  ,                       !- Sensible Heat Fraction
  Activity Sched;         !- Activity Level Schedule Name

Lights,
  No lights,              !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  LightingLevel,          !- Design Level Calculation Method
  0,                      !- Lighting Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Return Air Fraction
  0.32,                   !- Fraction Radiant
  0.25;                   !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
  No infiltration,        !- Name
  AllZones,               !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  AirChanges/Hour,        !- Design Flow Rate Calculation Method
  ,                       !- Design Flow Rate
  ,                       !- Flow Rate per Floor Area
  ,                       !- Flow Rate per Exterior Surface Area
  0;                      !- Air Changes per Hour

ElectricEquipment,
  Zone 1 latent,          !- Name
  Zone 1,                 !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  586.1,                  !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  1,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0;                      !- Fraction Lost

ElectricEquipment,
  Zone 2 latent,          !- Name
  Zone 2,                 !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  879.2,                  !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  1,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0;                      !- Fraction Lost

Output:Variable,
  *,                      !- Key Value
  System Node Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Humidity Ratio, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Enthalpy,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Relative Humidity, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  System Node Pressure,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Total Cooling Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Cooling Coil Sensible Cooling Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Heating Coil Heating Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Fan Electricity Rate,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Fan Heat Gain to Air,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air Temperature,   !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air Humidity Ratio, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air System Sensible Heating Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Air System Sensible Cooling Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Electric Equipment Latent Gain Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Other Equipment Convective Heating Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Electric Equipment Convective Heating Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

SizingPeriod:WeatherFileConditionType,
  Summer Extreme,          !- Name
  SummerExtreme,           !- Period Selection
  Monday,                  !- Day of Week for Start Day
  Yes,                     !- Use Weather File Daylight Saving Period
  Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType,
  Winter Extreme,          !- Name
  WinterExtreme,           !- Period Selection
  Monday,                  !- Day of Week for Start Day
  Yes,                     !- Use Weather File Daylight Saving Period
  Yes;                     !- Use Weather File Rain and Snow Indicators

! ==== HVAC: Pinocchio Studio (osstd kernel forward translation of project.hvacStudio) ====

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    Zone 1,                  !- Zone or ZoneList Name
    Zone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone 1 Tstat,            !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Zone 1 Thermostat Schedule,  !- Name
    Zone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  ScheduleTypeLimits,
    Zone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Zone 1 Tstat,            !- Name
    Heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Zone 1,                  !- Zone Name
    Zone 1 Equipment List,   !- Zone Conditioning Equipment List Name
    Zone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Zone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Zone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Zone 1 Inlet Node List,  !- Name
    Node 7,                  !- Node 1 Name
    Node 24;                 !- Node 2 Name

  NodeList,
    Zone 1 Exhaust Node List,  !- Name
    Node 23;                 !- Node 1 Name

  NodeList,
    Zone 1 Return Node List,  !- Name
    Node 21;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Zone 1 CV Reheat,    !- Name
    Node 7,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
    Zone 1 CV Reheat;        !- Air Terminal Name

  AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Zone 1 CV Reheat,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 7,                  !- Air Outlet Node Name
    Node 22,                 !- Air Inlet Node Name
    0.28317,                 !- Maximum Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Zone 1 Reheat Coil,      !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Convergence Tolerance
    99;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Zone 1 Reheat Coil,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    100000,                  !- Nominal Capacity {W}
    Node 22,                 !- Air Inlet Node Name
    Node 7;                  !- Air Outlet Node Name

  Schedule:Constant,Always On Discrete,OnOff,1;

  Fan:ZoneExhaust,
    Zone 1 Exhaust Fan,      !- Name
    ,                        !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.09439,                 !- Maximum Flow Rate {m3/s}
    Node 23,                 !- Air Inlet Node Name
    Node 24,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

  ZoneHVAC:EquipmentList,
    Zone 1 Equipment List,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Zone 1 CV Reheat,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Zone 1 Exhaust Fan,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Zone 1,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OSP DSOA,                !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference,  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  DesignSpecification:OutdoorAir,
    OSP DSOA,                !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    Zone 2,                  !- Zone or ZoneList Name
    Zone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone 2 Tstat,            !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Zone 2 Thermostat Schedule,  !- Name
    Zone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  ScheduleTypeLimits,
    Zone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Zone 2 Tstat,            !- Name
    Zone 2 Setpoint,         !- Heating Setpoint Temperature Schedule Name
    Zone 2 Setpoint;         !- Cooling Setpoint Temperature Schedule Name

  Schedule:Constant,Zone 2 Setpoint,,22.222;

  ZoneHVAC:EquipmentConnections,
    Zone 2,                  !- Zone Name
    Zone 2 Equipment List,   !- Zone Conditioning Equipment List Name
    Zone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Zone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Zone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Zone 2 Inlet Node List,  !- Name
    Node 25,                 !- Node 1 Name
    Node 29;                 !- Node 2 Name

  NodeList,
    Zone 2 Exhaust Node List,  !- Name
    Node 28;                 !- Node 1 Name

  NodeList,
    Zone 2 Return Node List,  !- Name
    Node 26;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Zone 2 CV Reheat,    !- Name
    Node 25,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
    Zone 2 CV Reheat;        !- Air Terminal Name

  AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Zone 2 CV Reheat,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 25,                 !- Air Outlet Node Name
    Node 27,                 !- Air Inlet Node Name
    0.33036,                 !- Maximum Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Zone 2 Reheat Coil,      !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Convergence Tolerance
    99;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Zone 2 Reheat Coil,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    100000,                  !- Nominal Capacity {W}
    Node 27,                 !- Air Inlet Node Name
    Node 25;                 !- Air Outlet Node Name

  Fan:ZoneExhaust,
    Zone 2 Exhaust Fan,      !- Name
    ,                        !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.14158,                 !- Maximum Flow Rate {m3/s}
    Node 28,                 !- Air Inlet Node Name
    Node 29,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

  ZoneHVAC:EquipmentList,
    Zone 2 Equipment List,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Zone 2 CV Reheat,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Zone 2 Exhaust Fan,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Zone 2,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OSP DSOA,                !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference,  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  Schedule:Constant,Always On Continuous,Fractional,1;

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  Schedule:Constant,CHW Supply Temp,Temperature,2;

  Schedule:Constant,Preheat 7.22C,Temperature,7.22;

  Schedule:Constant,Supply 12.78C,Temperature,12.78;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    CV System,               !- Name
    CV System Controllers,   !- Controller List Name
    CV SystemAvailability Manager List,  !- Availability Manager List Name
    0.61353,                 !- Design Supply Air Flow Rate {m3/s}
    CV System Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 3,                  !- Supply Side Inlet Node Name
    Node 6,                  !- Demand Side Outlet Node Name
    CV System Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CV System Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    CV System Supply Outlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name

  NodeList,
    CV System Demand Inlet Nodes,  !- Name
    Node 5;                  !- Node 1 Name

  Sizing:System,
    CV System,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize,                !- Occupant Diversity
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

  AirLoopHVAC:ControllerList,
    CV System Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1;  !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 1,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 10,                 !- Sensor Node Name
    Node 17,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    0.01,                    !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    CV SystemAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CV System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CV System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    CV System Supply Branches,  !- Name
    CV System Main Branch;   !- Branch 1 Name

  Branch,
    CV System Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    Return Fan,              !- Component 1 Name
    Node 3,                  !- Component 1 Inlet Node Name
    Node 11,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    CV OA System,            !- Component 2 Name
    Node 11,                 !- Component 2 Inlet Node Name
    Node 8,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Preheat Coil,            !- Component 3 Name
    Node 8,                  !- Component 3 Inlet Node Name
    Node 9,                  !- Component 3 Outlet Node Name
    Coil:Cooling:Water,      !- Component 4 Object Type
    Cooling Coil,            !- Component 4 Name
    Node 9,                  !- Component 4 Inlet Node Name
    Node 10,                 !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan,              !- Component 5 Name
    Node 10,                 !- Component 5 Inlet Node Name
    Node 4;                  !- Component 5 Outlet Node Name

  Fan:ConstantVolume,
    Return Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    249,                     !- Pressure Rise {Pa}
    0.61353,                 !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    Node 3,                  !- Air Inlet Node Name
    Node 11,                 !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:MixedAir,
    Node 11 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 4,                  !- Reference Setpoint Node Name
    Node 10,                 !- Fan Inlet Node Name
    Node 4,                  !- Fan Outlet Node Name
    Node 11;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:OutdoorAirSystem,
    CV OA System,            !- Name
    CV OA System Controller List,  !- Controller List Name
    CV OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    CV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CV OA Controller;        !- Controller 1 Name

  Controller:OutdoorAir,
    CV OA Controller,        !- Name
    Relief Node,             !- Relief Air Outlet Node Name
    Node 11,                 !- Return Air Node Name
    Node 8,                  !- Mixed Air Node Name
    Outboard OA Node,        !- Actuator Node Name
    0.23597,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    0.61353,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Zone 1,                  !- Zone or ZoneList 1 Name
    OSP DSOA,                !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Zone 2,                  !- Zone or ZoneList 2 Name
    OSP DSOA,                !- Design Specification Outdoor Air Object Name 2
    ;                        !- Design Specification Zone Air Distribution Object Name 2

  OutdoorAir:NodeList,
    Outboard OA Node;        !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CV OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    CV OA System Outdoor Air Mixer,  !- Name
    Node 8,                  !- Mixed Air Node Name
    Outboard OA Node,        !- Outdoor Air Stream Node Name
    Relief Node,             !- Relief Air Stream Node Name
    Node 11;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 8 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 4,                  !- Reference Setpoint Node Name
    Node 10,                 !- Fan Inlet Node Name
    Node 4,                  !- Fan Outlet Node Name
    Node 8;                  !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Preheat Coil,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    100000,                  !- Nominal Capacity {W}
    Node 8,                  !- Air Inlet Node Name
    Node 9,                  !- Air Outlet Node Name
    Node 9;                  !- Temperature Setpoint Node Name

  SetpointManager:Scheduled,
    Preheat SPM,             !- Name
    Temperature,             !- Control Variable
    Preheat 7.22C,           !- Schedule Name
    Node 9;                  !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Cooling Coil,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.01,                    !- Design Water Flow Rate {m3/s}
    0.61353,                 !- Design Air Flow Rate {m3/s}
    2,                       !- Design Inlet Water Temperature {C}
    26.7,                    !- Design Inlet Air Temperature {C}
    4,                       !- Design Outlet Air Temperature {C}
    0.012,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0049,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 17,                 !- Water Inlet Node Name
    Node 20,                 !- Water Outlet Node Name
    Node 9,                  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CounterFlow;             !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 10 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 4,                  !- Reference Setpoint Node Name
    Node 10,                 !- Fan Inlet Node Name
    Node 4,                  !- Fan Outlet Node Name
    Node 10;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Supply Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    498,                     !- Pressure Rise {Pa}
    0.61353,                 !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    Node 10,                 !- Air Inlet Node Name
    Node 4,                  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:Scheduled,
    Supply Air SPM,          !- Name
    Temperature,             !- Control Variable
    Supply 12.78C,           !- Schedule Name
    Node 4;                  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    CV System Node 5 Supply Path,  !- Name
    Node 5,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 5,                  !- Inlet Node Name
    Node 22,                 !- Outlet 1 Node Name
    Node 27;                 !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    CV System Return Path,   !- Name
    Node 6,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 6,                  !- Outlet Node Name
    Node 21,                 !- Inlet 1 Node Name
    Node 26;                 !- Inlet 2 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 13,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    -5,                      !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 12,                 !- Plant Side Inlet Node Name
    Node 13,                 !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 15,                 !- Demand Side Inlet Node Name
    Node 16,                 !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    2,                       !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CHW Pump,                !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    CHW Pump,                !- Name
    Node 12,                 !- Inlet Node Name
    Node 18,                 !- Outlet Node Name
    0.01,                    !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    1,                       !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,  !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling,        !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 19;                 !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling,        !- Name
    Node 14,                 !- Chilled Water Inlet Node Name
    Node 19,                 !- Chilled Water Outlet Node Name
    1000000,                 !- Nominal Capacity {W}
    Always On Continuous;    !- Capacity Fraction Schedule Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet Pipe,  !- Name
    Chilled Water Loop Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 13;                 !- Outlet Node Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 15,                 !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet Pipe,  !- Name
    Node 15,                 !- Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Cooling Coil,            !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet Pipe,  !- Name
    Chilled Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 16;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling;        !- Equipment 1 Name

  SetpointManager:Scheduled,
    CHW SPM,                 !- Name
    Temperature,             !- Control Variable
    CHW Supply Temp,         !- Schedule Name
    Node 13;                 !- Setpoint Node or NodeList Name
