! Exported by Pinocchio-EP 1.0.0+b0c9cf1.dirty (EnergyPlus input)
! Profile: Standard 140 / validation (lib/compliance/profile140.js)
Version,
  26.1;                   !- Version Identifier

SimulationControl,
  No,                     !- Do Zone Sizing Calculation
  No,                     !- Do System Sizing Calculation
  No,                     !- Do Plant Sizing Calculation
  No,                     !- Run Simulation for Sizing Periods
  Yes;                    !- Run Simulation for Weather File Run Periods

Building,
  HERS L130AC,            !- Name
  0,                      !- North Axis
  Country,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior, !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  4;                      !- Number of Timesteps per Hour

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative,               !- Coordinate System
  Relative,               !- Daylighting Reference Point Coordinate System
  Relative;               !- Rectangular Surface Coordinate System

RunPeriod,
  Run Period,             !- Name
  1,                      !- Begin Month
  1,                      !- Begin Day of Month
  ,                       !- Begin Year
  12,                     !- End Month
  31,                     !- End Day of Month
  ,                       !- End Year
  Sunday,                 !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
  18,                     !- January Ground Temperature
  18,                     !- February Ground Temperature
  18,                     !- March Ground Temperature
  18,                     !- April Ground Temperature
  18,                     !- May Ground Temperature
  18,                     !- June Ground Temperature
  18,                     !- July Ground Temperature
  18,                     !- August Ground Temperature
  18,                     !- September Ground Temperature
  18,                     !- October Ground Temperature
  18,                     !- November Ground Temperature
  18;                     !- December Ground Temperature

ScheduleTypeLimits,
  Fraction,               !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Continuous;             !- Numeric Type

ScheduleTypeLimits,
  Temperature,            !- Name
  ,                       !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

ScheduleTypeLimits,
  Any Number;             !- Name

ScheduleTypeLimits,
  On/Off,                 !- Name
  0,                      !- Lower Limit Value
  1,                      !- Upper Limit Value
  Discrete;               !- Numeric Type

ScheduleTypeLimits,
  Activity Level,         !- Name
  0,                      !- Lower Limit Value
  ,                       !- Upper Limit Value
  Continuous;             !- Numeric Type

Schedule:Compact,
  Always On,              !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  1;                      !- Field 6

Schedule:Compact,
  Office Occupancy,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 08:00,           !- Field 5
  0.05,                   !- Field 6
  Until: 18:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.1,                    !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.05;                   !- Field 13

Schedule:Compact,
  Office Lighting,        !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.1,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.9,                    !- Field 8
  Until: 24:00,           !- Field 9
  0.15,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.1;                    !- Field 13

Schedule:Compact,
  Office Equipment,       !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay, !- Field 4
  Until: 07:00,           !- Field 5
  0.2,                    !- Field 6
  Until: 19:00,           !- Field 7
  0.85,                   !- Field 8
  Until: 24:00,           !- Field 9
  0.25,                   !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  0.2;                    !- Field 13

Schedule:Compact,
  Activity Sched,         !- Name
  Activity Level,         !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  120;                    !- Field 6

Schedule:Compact,
  Heating Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 4
  Until: 06:00,           !- Field 5
  17,                     !- Field 6
  Until: 18:00,           !- Field 7
  21,                     !- Field 8
  Until: 24:00,           !- Field 9
  17,                     !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  17;                     !- Field 13

Schedule:Compact,
  Cooling Setpoint,       !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 4
  Until: 06:00,           !- Field 5
  28,                     !- Field 6
  Until: 18:00,           !- Field 7
  24,                     !- Field 8
  Until: 24:00,           !- Field 9
  28,                     !- Field 10
  For: AllOtherDays,      !- Field 11
  Until: 24:00,           !- Field 12
  28;                     !- Field 13

Material:NoMass,
  Ext Wall Ins,           !- Name
  MediumRough,            !- Roughness
  1.975,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Ext Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Ext Wall,               !- Name
  Ext Wall Ins,           !- Outside Layer
  Ext Wall Mass;          !- Layer 2

Material:NoMass,
  Roof Ins,               !- Name
  MediumRough,            !- Roughness
  4.202,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Roof Mass,              !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Roof,                   !- Name
  Roof Ins,               !- Outside Layer
  Roof Mass;              !- Layer 2

Material:NoMass,
  Slab Floor Ins,         !- Name
  MediumRough,            !- Roughness
  3.296,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Slab Floor Mass,        !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Slab Floor,             !- Name
  Slab Floor Ins,         !- Outside Layer
  Slab Floor Mass;        !- Layer 2

Material:NoMass,
  Int Wall Ins,           !- Name
  MediumRough,            !- Roughness
  0.302,                  !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Material,
  Int Wall Mass,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  1.95,                   !- Conductivity
  2300,                   !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.7,                    !- Solar Absorptance
  0.7;                    !- Visible Absorptance

Construction,
  Int Wall,               !- Name
  Int Wall Ins,           !- Outside Layer
  Int Wall Mass;          !- Layer 2

WindowMaterial:SimpleGlazingSystem,
  Std Glass Mat,          !- Name
  3,                      !- U-Factor
  0.4,                    !- Solar Heat Gain Coefficient
  0.4;                    !- Visible Transmittance

Construction,
  Window,                 !- Name
  Std Glass Mat;          !- Outside Layer

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Diagnostics,
  DisplayExtraWarnings;   !- Key 1

Material,
  HERS Ext Wall | Hardboard siding 7/16in, !- Name
  Rough,                  !- Roughness
  0.01118,                !- Thickness
  0.094152,               !- Conductivity
  640.738,                !- Density
  1172.3,                 !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS Ext Wall | Fiberboard sheathing 0.5in, !- Name
  Rough,                  !- Roughness
  0.0127,                 !- Thickness
  0.054691,               !- Conductivity
  288.332,                !- Density
  1297.91,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS Ext Wall | Wall cavity 2x4 R11 25% frame, !- Name
  Rough,                  !- Roughness
  0.0889,                 !- Thickness
  0.059662,               !- Conductivity
  135.356,                !- Density
  1352.66,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS Ext Wall | Plasterboard 0.5in, !- Name
  Rough,                  !- Roughness
  0.0127,                 !- Thickness
  0.160266,               !- Conductivity
  800.923,                !- Density
  1088.57,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS Ext Wall,          !- Name
  HERS Ext Wall | Hardboard siding 7/16in, !- Outside Layer
  HERS Ext Wall | Fiberboard sheathing 0.5in, !- Layer 2
  HERS Ext Wall | Wall cavity 2x4 R11 25% frame, !- Layer 3
  HERS Ext Wall | Plasterboard 0.5in; !- Layer 4

Material,
  HERS Raised Floor | Floor cavity R11 + 2x8 joists 10% frame, !- Name
  Rough,                  !- Roughness
  0.0889,                 !- Thickness
  0.050933,               !- Conductivity
  59.909,                 !- Density
  1303.06,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS Raised Floor | Plywood 3/4in, !- Name
  Rough,                  !- Roughness
  0.01905,                !- Thickness
  0.11544,                !- Conductivity
  544.628,                !- Density
  1214.17,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material:NoMass,
  HERS Raised Floor | Carpet with pad R2.08, !- Name
  Rough,                  !- Roughness
  0.36631,                !- Thermal Resistance
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS Raised Floor,      !- Name
  HERS Raised Floor | Floor cavity R11 + 2x8 joists 10% frame, !- Outside Layer
  HERS Raised Floor | Plywood 3/4in, !- Layer 2
  HERS Raised Floor | Carpet with pad R2.08; !- Layer 3

Material,
  HERS Ceiling | Ceiling R19 batt + 2x6 joists 10% frame, !- Name
  Rough,                  !- Roughness
  0.15875,                !- Thickness
  0.054725,               !- Conductivity
  53.758,                 !- Density
  1294.07,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS Ceiling | Plasterboard 0.5in, !- Name
  Rough,                  !- Roughness
  0.0127,                 !- Thickness
  0.160266,               !- Conductivity
  800.923,                !- Density
  1088.57,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS Ceiling,           !- Name
  HERS Ceiling | Ceiling R19 batt + 2x6 joists 10% frame, !- Outside Layer
  HERS Ceiling | Plasterboard 0.5in; !- Layer 2

Material,
  HERS Roof | Asphalt shingle 1/4in, !- Name
  Rough,                  !- Roughness
  0.00635,                !- Thickness
  0.081864,               !- Conductivity
  1121.292,               !- Density
  1256.04,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS Roof | Plywood 1/2in, !- Name
  Rough,                  !- Roughness
  0.0127,                 !- Thickness
  0.11544,                !- Conductivity
  544.628,                !- Density
  1214.17,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS Roof,              !- Name
  HERS Roof | Asphalt shingle 1/4in, !- Outside Layer
  HERS Roof | Plywood 1/2in; !- Layer 2

Material,
  HERS Gable | Hardboard siding 7/16in, !- Name
  Rough,                  !- Roughness
  0.01118,                !- Thickness
  0.094152,               !- Conductivity
  640.738,                !- Density
  1172.3,                 !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS Gable | Plywood 1/2in, !- Name
  Rough,                  !- Roughness
  0.0127,                 !- Thickness
  0.11544,                !- Conductivity
  544.628,                !- Density
  1214.17,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS Gable,             !- Name
  HERS Gable | Hardboard siding 7/16in, !- Outside Layer
  HERS Gable | Plywood 1/2in; !- Layer 2

Material,
  HERS Door | Solid core door 1.75in, !- Name
  Rough,                  !- Roughness
  0.04445,                !- Thickness
  0.115786,               !- Conductivity
  512.591,                !- Density
  1381.64,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS Door,              !- Name
  HERS Door | Solid core door 1.75in; !- Outside Layer

WindowMaterial:Glazing,
  HERS Clear 0.118in,     !- Name
  SpectralAverage,        !- Optical Data Type
  ,                       !- Window Glass Spectral Data Set Name
  0.0029972,              !- Thickness
  0.837,                  !- Solar Transmittance at Normal Incidence
  0.075,                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                  !- Back Side Solar Reflectance at Normal Incidence
  0.837,                  !- Visible Transmittance at Normal Incidence
  0.075,                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                  !- Back Side Visible Reflectance at Normal Incidence
  0,                      !- Infrared Transmittance at Normal Incidence
  0.84,                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                   !- Back Side Infrared Hemispherical Emissivity
  0.8999822;              !- Conductivity

WindowMaterial:Glazing,
  HERS LowE 0.118in,      !- Name
  SpectralAverage,        !- Optical Data Type
  ,                       !- Window Glass Spectral Data Set Name
  0.0029972,              !- Thickness
  0.45,                   !- Solar Transmittance at Normal Incidence
  0.34,                   !- Front Side Solar Reflectance at Normal Incidence
  0.34,                   !- Back Side Solar Reflectance at Normal Incidence
  0.45,                   !- Visible Transmittance at Normal Incidence
  0.34,                   !- Front Side Visible Reflectance at Normal Incidence
  0.34,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                      !- Infrared Transmittance at Normal Incidence
  0.84,                   !- Front Side Infrared Hemispherical Emissivity
  0.04,                   !- Back Side Infrared Hemispherical Emissivity
  0.8999822;              !- Conductivity

WindowMaterial:Gas,
  HERS Argon 0.5in,       !- Name
  Argon,                  !- Gas Type
  0.0127;                 !- Thickness

Construction,
  HERS Window,            !- Name
  HERS LowE 0.118in,      !- Outside Layer
  HERS Argon 0.5in,       !- Layer 2
  HERS Clear 0.118in;     !- Layer 3

Schedule:Compact,
  HERS Gains,             !- Name
  Fraction,               !- Schedule Type Limits Name
  Through: 12/31,         !- Field 3
  For: AllDays,           !- Field 4
  Until: 01:00,           !- Field 5
  0.23818,                !- Field 6
  Until: 02:00,           !- Field 7
  0.23818,                !- Field 8
  Until: 03:00,           !- Field 9
  0.23818,                !- Field 10
  Until: 04:00,           !- Field 11
  0.23818,                !- Field 12
  Until: 05:00,           !- Field 13
  0.23818,                !- Field 14
  Until: 06:00,           !- Field 15
  0.39795,                !- Field 16
  Until: 07:00,           !- Field 17
  0.5,                    !- Field 18
  Until: 08:00,           !- Field 19
  1,                      !- Field 20
  Until: 09:00,           !- Field 21
  0.58344,                !- Field 22
  Until: 10:00,           !- Field 23
  0.35696,                !- Field 24
  Until: 11:00,           !- Field 25
  0.35696,                !- Field 26
  Until: 12:00,           !- Field 27
  0.47616,                !- Field 28
  Until: 13:00,           !- Field 29
  0.35696,                !- Field 30
  Until: 14:00,           !- Field 31
  0.29778,                !- Field 32
  Until: 15:00,           !- Field 33
  0.30949,                !- Field 34
  Until: 16:00,           !- Field 35
  0.30949,                !- Field 36
  Until: 17:00,           !- Field 37
  0.45253,                !- Field 38
  Until: 18:00,           !- Field 39
  0.48808,                !- Field 40
  Until: 19:00,           !- Field 41
  0.52384,                !- Field 42
  Until: 20:00,           !- Field 43
  0.82141,                !- Field 44
  Until: 21:00,           !- Field 45
  0.82141,                !- Field 46
  Until: 22:00,           !- Field 47
  0.85759,                !- Field 48
  Until: 23:00,           !- Field 49
  0.85759,                !- Field 50
  Until: 24:00,           !- Field 51
  0.77394;                !- Field 52

Material,
  HERS IntWall Unframed half | Plasterboard 0.5in, !- Name
  Rough,                  !- Roughness
  0.0127,                 !- Thickness
  0.160266,               !- Conductivity
  800.923,                !- Density
  1088.57,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS IntWall Unframed half, !- Name
  HERS IntWall Unframed half | Plasterboard 0.5in; !- Outside Layer

Material,
  HERS IntWall Framed half | Interior frame 2x4 half, !- Name
  Rough,                  !- Roughness
  0.04445,                !- Thickness
  0.11544,                !- Conductivity
  512.591,                !- Density
  1381.64,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  HERS IntWall Framed half | Plasterboard 0.5in, !- Name
  Rough,                  !- Roughness
  0.0127,                 !- Thickness
  0.160266,               !- Conductivity
  800.923,                !- Density
  1088.57,                !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Construction,
  HERS IntWall Framed half, !- Name
  HERS IntWall Framed half | Interior frame 2x4 half, !- Outside Layer
  HERS IntWall Framed half | Plasterboard 0.5in; !- Layer 2

InternalMass,
  Interior walls unframed, !- Name
  HERS IntWall Unframed half, !- Construction Name
  Main Floor,             !- Zone or ZoneList Name
  ,                       !- Space or SpaceList Name
  171.2389;               !- Surface Area

InternalMass,
  Interior walls framed,  !- Name
  HERS IntWall Framed half, !- Construction Name
  Main Floor,             !- Zone or ZoneList Name
  ,                       !- Space or SpaceList Name
  19.0265;                !- Surface Area

WindowProperty:FrameAndDivider,
  HERS Frame,             !- Name
  0.0698,                 !- Frame Width
  0,                      !- Frame Outside Projection
  0,                      !- Frame Inside Projection
  4.2952,                 !- Frame Conductance
  1.1535,                 !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                    !- Frame Solar Absorptance
  0.6,                    !- Frame Visible Absorptance
  0.9,                    !- Frame Thermal Hemispherical Emissivity
  Suspended,              !- Divider Type
  0.0701,                 !- Divider Width
  1,                      !- Number of Horizontal Dividers
  0,                      !- Number of Vertical Dividers
  0,                      !- Divider Outside Projection
  0,                      !- Divider Inside Projection
  4.2952,                 !- Divider Conductance
  1.1535,                 !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                    !- Divider Solar Absorptance
  0.6,                    !- Divider Visible Absorptance
  0.9;                    !- Divider Thermal Hemispherical Emissivity

Zone,
  Main Floor,             !- Name
  ,                       !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1;                      !- Multiplier

BuildingSurface:Detailed,
  Wall-0001,              !- Name
  Wall,                   !- Surface Type
  HERS Ext Wall,          !- Construction Name
  Main Floor,             !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.4384,                 !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  17.3736,                !- X3
  0,                      !- Y3
  0,                      !- Z3
  17.3736,                !- X4
  0,                      !- Y4
  2.4384;                 !- Z4

FenestrationSurface:Detailed,
  Win-0002,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  1.5938,                 !- X1
  0,                      !- Y1
  2.0638,                 !- Z1
  1.5938,                 !- X2
  0,                      !- Y2
  0.6794,                 !- Z2
  2.3686,                 !- X3
  0,                      !- Y3
  0.6794,                 !- Z3
  2.3686,                 !- X4
  0,                      !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0003,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  4.337,                  !- X1
  0,                      !- Y1
  2.0638,                 !- Z1
  4.337,                  !- X2
  0,                      !- Y2
  0.6794,                 !- Z2
  5.1118,                 !- X3
  0,                      !- Y3
  0.6794,                 !- Z3
  5.1118,                 !- X4
  0,                      !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0004,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  5.861,                  !- X1
  0,                      !- Y1
  2.0638,                 !- Z1
  5.861,                  !- X2
  0,                      !- Y2
  0.6794,                 !- Z2
  6.6358,                 !- X3
  0,                      !- Y3
  0.6794,                 !- Z3
  6.6358,                 !- X4
  0,                      !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0005,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  7.385,                  !- X1
  0,                      !- Y1
  2.0638,                 !- Z1
  7.385,                  !- X2
  0,                      !- Y2
  0.6794,                 !- Z2
  8.1598,                 !- X3
  0,                      !- Y3
  0.6794,                 !- Z3
  8.1598,                 !- X4
  0,                      !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0006,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  8.909,                  !- X1
  0,                      !- Y1
  2.0638,                 !- Z1
  8.909,                  !- X2
  0,                      !- Y2
  0.6794,                 !- Z2
  9.6838,                 !- X3
  0,                      !- Y3
  0.6794,                 !- Z3
  9.6838,                 !- X4
  0,                      !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0007,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  13.481,                 !- X1
  0,                      !- Y1
  2.0638,                 !- Z1
  13.481,                 !- X2
  0,                      !- Y2
  0.6794,                 !- Z2
  14.2558,                !- X3
  0,                      !- Y3
  0.6794,                 !- Z3
  14.2558,                !- X4
  0,                      !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Door-0008,              !- Name
  Door,                   !- Surface Type
  HERS Door,              !- Construction Name
  Wall-0001,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  ,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  10.3632,                !- X1
  0,                      !- Y1
  2.0626,                 !- Z1
  10.3632,                !- X2
  0,                      !- Y2
  0.0305,                 !- Z2
  11.2776,                !- X3
  0,                      !- Y3
  0.0305,                 !- Z3
  11.2776,                !- X4
  0,                      !- Y4
  2.0626;                 !- Z4

BuildingSurface:Detailed,
  Wall-0009,              !- Name
  Wall,                   !- Surface Type
  HERS Ext Wall,          !- Construction Name
  Main Floor,             !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  17.3736,                !- X1
  0,                      !- Y1
  2.4384,                 !- Z1
  17.3736,                !- X2
  0,                      !- Y2
  0,                      !- Z2
  17.3736,                !- X3
  8.2296,                 !- Y3
  0,                      !- Z3
  17.3736,                !- X4
  8.2296,                 !- Y4
  2.4384;                 !- Z4

FenestrationSurface:Detailed,
  Win-0010,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0009,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  17.3736,                !- X1
  1.5938,                 !- Y1
  2.0638,                 !- Z1
  17.3736,                !- X2
  1.5938,                 !- Y2
  0.6794,                 !- Z2
  17.3736,                !- X3
  2.3686,                 !- Y3
  0.6794,                 !- Z3
  17.3736,                !- X4
  2.3686,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0011,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0009,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  17.3736,                !- X1
  3.7274,                 !- Y1
  2.0638,                 !- Z1
  17.3736,                !- X2
  3.7274,                 !- Y2
  0.6794,                 !- Z2
  17.3736,                !- X3
  4.5022,                 !- Y3
  0.6794,                 !- Z3
  17.3736,                !- X4
  4.5022,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0012,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0009,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  17.3736,                !- X1
  5.861,                  !- Y1
  2.0638,                 !- Z1
  17.3736,                !- X2
  5.861,                  !- Y2
  0.6794,                 !- Z2
  17.3736,                !- X3
  6.6358,                 !- Y3
  0.6794,                 !- Z3
  17.3736,                !- X4
  6.6358,                 !- Y4
  2.0638;                 !- Z4

BuildingSurface:Detailed,
  Wall-0013,              !- Name
  Wall,                   !- Surface Type
  HERS Ext Wall,          !- Construction Name
  Main Floor,             !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  17.3736,                !- X1
  8.2296,                 !- Y1
  2.4384,                 !- Z1
  17.3736,                !- X2
  8.2296,                 !- Y2
  0,                      !- Z2
  0,                      !- X3
  8.2296,                 !- Y3
  0,                      !- Z3
  0,                      !- X4
  8.2296,                 !- Y4
  2.4384;                 !- Z4

FenestrationSurface:Detailed,
  Win-0014,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0013,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  3.283,                  !- X1
  8.2296,                 !- Y1
  2.0638,                 !- Z1
  3.283,                  !- X2
  8.2296,                 !- Y2
  0.6794,                 !- Z2
  2.5082,                 !- X3
  8.2296,                 !- Y3
  0.6794,                 !- Z3
  2.5082,                 !- X4
  8.2296,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0015,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0013,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  4.807,                  !- X1
  8.2296,                 !- Y1
  2.0638,                 !- Z1
  4.807,                  !- X2
  8.2296,                 !- Y2
  0.6794,                 !- Z2
  4.0322,                 !- X3
  8.2296,                 !- Y3
  0.6794,                 !- Z3
  4.0322,                 !- X4
  8.2296,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0016,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0013,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  6.331,                  !- X1
  8.2296,                 !- Y1
  2.0638,                 !- Z1
  6.331,                  !- X2
  8.2296,                 !- Y2
  0.6794,                 !- Z2
  5.5562,                 !- X3
  8.2296,                 !- Y3
  0.6794,                 !- Z3
  5.5562,                 !- X4
  8.2296,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0017,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0013,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  7.855,                  !- X1
  8.2296,                 !- Y1
  2.0638,                 !- Z1
  7.855,                  !- X2
  8.2296,                 !- Y2
  0.6794,                 !- Z2
  7.0802,                 !- X3
  8.2296,                 !- Y3
  0.6794,                 !- Z3
  7.0802,                 !- X4
  8.2296,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0018,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0013,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  13.0366,                !- X1
  8.2296,                 !- Y1
  2.0638,                 !- Z1
  13.0366,                !- X2
  8.2296,                 !- Y2
  0.6794,                 !- Z2
  12.2618,                !- X3
  8.2296,                 !- Y3
  0.6794,                 !- Z3
  12.2618,                !- X4
  8.2296,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0019,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0013,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  15.7798,                !- X1
  8.2296,                 !- Y1
  2.0638,                 !- Z1
  15.7798,                !- X2
  8.2296,                 !- Y2
  0.6794,                 !- Z2
  15.005,                 !- X3
  8.2296,                 !- Y3
  0.6794,                 !- Z3
  15.005,                 !- X4
  8.2296,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Door-0020,              !- Name
  Door,                   !- Surface Type
  HERS Door,              !- Construction Name
  Wall-0013,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  ,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  11.2776,                !- X1
  8.2296,                 !- Y1
  2.0626,                 !- Z1
  11.2776,                !- X2
  8.2296,                 !- Y2
  0.0305,                 !- Z2
  10.3632,                !- X3
  8.2296,                 !- Y3
  0.0305,                 !- Z3
  10.3632,                !- X4
  8.2296,                 !- Y4
  2.0626;                 !- Z4

BuildingSurface:Detailed,
  Wall-0021,              !- Name
  Wall,                   !- Surface Type
  HERS Ext Wall,          !- Construction Name
  Main Floor,             !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  8.2296,                 !- Y1
  2.4384,                 !- Z1
  0,                      !- X2
  8.2296,                 !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.4384;                 !- Z4

FenestrationSurface:Detailed,
  Win-0022,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0021,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  0,                      !- X1
  2.0638,                 !- Y1
  2.0638,                 !- Z1
  0,                      !- X2
  2.0638,                 !- Y2
  0.6794,                 !- Z2
  0,                      !- X3
  1.289,                  !- Y3
  0.6794,                 !- Z3
  0,                      !- X4
  1.289,                  !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0023,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0021,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  0,                      !- X1
  4.1974,                 !- Y1
  2.0638,                 !- Z1
  0,                      !- X2
  4.1974,                 !- Y2
  0.6794,                 !- Z2
  0,                      !- X3
  3.4226,                 !- Y3
  0.6794,                 !- Z3
  0,                      !- X4
  3.4226,                 !- Y4
  2.0638;                 !- Z4

FenestrationSurface:Detailed,
  Win-0024,               !- Name
  Window,                 !- Surface Type
  HERS Window,            !- Construction Name
  Wall-0021,              !- Building Surface Name
  ,                       !- Outside Boundary Condition Object
  autocalculate,          !- View Factor to Ground
  HERS Frame,                       !- Frame and Divider Name
  ,                       !- Multiplier
  4,                      !- Number of Vertices
  0,                      !- X1
  6.6358,                 !- Y1
  2.0638,                 !- Z1
  0,                      !- X2
  6.6358,                 !- Y2
  0.6794,                 !- Z2
  0,                      !- X3
  5.861,                  !- Y3
  0.6794,                 !- Z3
  0,                      !- X4
  5.861,                  !- Y4
  2.0638;                 !- Z4

BuildingSurface:Detailed,
  Roof-0025,              !- Name
  Ceiling,                !- Surface Type
  HERS Ceiling,           !- Construction Name
  Main Floor,             !- Zone Name
  ,                       !- Space Name
  Surface,                !- Outside Boundary Condition
  Flr-0031,               !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.4384,                 !- Z1
  17.3736,                !- X2
  0,                      !- Y2
  2.4384,                 !- Z2
  17.3736,                !- X3
  8.2296,                 !- Y3
  2.4384,                 !- Z3
  0,                      !- X4
  8.2296,                 !- Y4
  2.4384;                 !- Z4

BuildingSurface:Detailed,
  Flr-0026,               !- Name
  Floor,                  !- Surface Type
  HERS Raised Floor,      !- Construction Name
  Main Floor,             !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  8.2296,                 !- Y1
  0,                      !- Z1
  17.3736,                !- X2
  8.2296,                 !- Y2
  0,                      !- Z2
  17.3736,                !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

Zone,
  Attic Space,            !- Name
  ,                       !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1,                      !- Multiplier
  autocalculate,          !- Ceiling Height
  autocalculate,          !- Volume
  autocalculate,          !- Floor Area
  ,                       !- Zone Inside Convection Algorithm
  ,                       !- Zone Outside Convection Algorithm
  No;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Roof-0027,              !- Name
  Roof,                   !- Surface Type
  HERS Roof,              !- Construction Name
  Attic Space,            !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.4384,                 !- Z1
  17.3736,                !- X2
  0,                      !- Y2
  2.4384,                 !- Z2
  17.3736,                !- X3
  4.1148,                 !- Y3
  3.81,                   !- Z3
  0,                      !- X4
  4.1148,                 !- Y4
  3.81;                   !- Z4

BuildingSurface:Detailed,
  Roof-0028,              !- Name
  Roof,                   !- Surface Type
  HERS Roof,              !- Construction Name
  Attic Space,            !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  17.3736,                !- X1
  4.1148,                 !- Y1
  3.81,                   !- Z1
  17.3736,                !- X2
  8.2296,                 !- Y2
  2.4384,                 !- Z2
  0,                      !- X3
  8.2296,                 !- Y3
  2.4384,                 !- Z3
  0,                      !- X4
  4.1148,                 !- Y4
  3.81;                   !- Z4

BuildingSurface:Detailed,
  Wall-0029,              !- Name
  Wall,                   !- Surface Type
  HERS Gable,             !- Construction Name
  Attic Space,            !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  3,                      !- Number of Vertices
  17.3736,                !- X1
  0,                      !- Y1
  2.4384,                 !- Z1
  17.3736,                !- X2
  8.2296,                 !- Y2
  2.4384,                 !- Z2
  17.3736,                !- X3
  4.1148,                 !- Y3
  3.81;                   !- Z3

BuildingSurface:Detailed,
  Wall-0030,              !- Name
  Wall,                   !- Surface Type
  HERS Gable,             !- Construction Name
  Attic Space,            !- Zone Name
  ,                       !- Space Name
  Outdoors,               !- Outside Boundary Condition
  ,                       !- Outside Boundary Condition Object
  SunExposed,             !- Sun Exposure
  WindExposed,            !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  3,                      !- Number of Vertices
  0,                      !- X1
  8.2296,                 !- Y1
  2.4384,                 !- Z1
  0,                      !- X2
  0,                      !- Y2
  2.4384,                 !- Z2
  0,                      !- X3
  4.1148,                 !- Y3
  3.81;                   !- Z3

BuildingSurface:Detailed,
  Flr-0031,               !- Name
  Floor,                  !- Surface Type
  HERS Ceiling Rev,       !- Construction Name
  Attic Space,            !- Zone Name
  ,                       !- Space Name
  Surface,                !- Outside Boundary Condition
  Roof-0025,              !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  autocalculate,          !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  8.2296,                 !- Y1
  2.4384,                 !- Z1
  17.3736,                !- X2
  8.2296,                 !- Y2
  2.4384,                 !- Z2
  17.3736,                !- X3
  0,                      !- Y3
  2.4384,                 !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.4384;                 !- Z4

ZoneInfiltration:DesignFlowRate,
  Attic Space Vent,       !- Name
  Attic Space,            !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  AirChanges/Hour,        !- Design Flow Rate Calculation Method
  ,                       !- Design Flow Rate
  ,                       !- Flow Rate per Floor Area
  ,                       !- Flow Rate per Exterior Surface Area
  2.4;                    !- Air Changes per Hour

Construction,
  HERS Ceiling Rev,       !- Name
  HERS Ceiling | Plasterboard 0.5in, !- Outside Layer
  HERS Ceiling | Ceiling R19 batt + 2x6 joists 10% frame; !- Layer 2

ElectricEquipment,
  HERS internal gains,    !- Name
  Main Floor,             !- Zone or ZoneList or Space or SpaceList Name
  HERS Gains,             !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  1705.09,                !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0.17807,                !- Fraction Latent
  0.57535,                !- Fraction Radiant
  0;                      !- Fraction Lost

People,
  No people,              !- Name
  Main Floor,             !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Number of People Schedule Name
  People,                 !- Number of People Calculation Method
  0,                      !- Number of People
  ,                       !- People per Floor Area
  ,                       !- Floor Area per Person
  0.3,                    !- Fraction Radiant
  ,                       !- Sensible Heat Fraction
  Activity Sched;         !- Activity Level Schedule Name

Lights,
  No lights,              !- Name
  Main Floor,             !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  LightingLevel,          !- Design Level Calculation Method
  0,                      !- Lighting Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Return Air Fraction
  0.32,                   !- Fraction Radiant
  0.25;                   !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
  Infiltration,           !- Name
  Main Floor,             !- Zone or ZoneList or Space or SpaceList Name
  Always On,              !- Schedule Name
  AirChanges/Hour,        !- Design Flow Rate Calculation Method
  ,                       !- Design Flow Rate
  ,                       !- Flow Rate per Floor Area
  ,                       !- Flow Rate per Exterior Surface Area
  0.67;                   !- Air Changes per Hour

HVACTemplate:Thermostat,
  Main Floor Tstat,       !- Name
  ,                       !- Heating Setpoint Schedule Name
  20,                     !- Constant Heating Setpoint
  ,                       !- Cooling Setpoint Schedule Name
  99;                     !- Constant Cooling Setpoint

HVACTemplate:Zone:IdealLoadsAirSystem,
  Main Floor,             !- Zone Name
  Main Floor Tstat,       !- Template Thermostat Name
  ,                       !- System Availability Schedule Name
  ,                       !- Maximum Heating Supply Air Temperature
  ,                       !- Minimum Cooling Supply Air Temperature
  ,                       !- Maximum Heating Supply Air Humidity Ratio
  ,                       !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                !- Heating Limit
  ,                       !- Maximum Heating Air Flow Rate
  ,                       !- Maximum Sensible Heating Capacity
  NoLimit,                !- Cooling Limit
  ,                       !- Maximum Cooling Air Flow Rate
  ,                       !- Maximum Total Cooling Capacity
  ,                       !- Heating Availability Schedule Name
  ,                       !- Cooling Availability Schedule Name
  None,                   !- Dehumidification Control Type
  ,                       !- Cooling Sensible Heat Ratio
  ,                       !- Dehumidification Setpoint
  None,                   !- Humidification Control Type
  ,                       !- Humidification Setpoint
  None;                   !- Outdoor Air Method

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

SurfaceProperty:ConvectionCoefficients,
  Flr-0026,  !- Surface Name
  Outside,  !- Convection Coefficient 1 Location
  SimpleCombined;  !- Convection Coefficient 1 Type / Value
