! ET100A3: ASHRAE 140-2023 Addendum b Section 13 cell model authored from the normative specification
! (Tables 13-5..13-46; layers outside(guard) -> inside), Pinocchio-EP WP-D tools/std140/et/build.mjs

Version,
  26.1;

SimulationControl,
  No,
  No,
  No,
  No,
  Yes,
  No,
  1;

Building,
  ET100A3,
  30,
  Country,
  0.04,
  0.4,
  FullInteriorAndExterior,
  25,
  6;

Timestep,
  4;

Site:Location,
  ETNA Moret-sur-Loing EDF France,
  48.3667,
  2.8167,
  1,
  104;

RunPeriod,
  ET100A3,
  9,
  8,
  2000,
  9,
  18,
  2000,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous,
  Temperature;

Schedule:File,
  Meas Tattic,
  Temperature,
  ET100A3_schedules.csv,
  2,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas Tcellar,
  Temperature,
  ET100A3_schedules.csv,
  3,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas Tnorth,
  Temperature,
  ET100A3_schedules.csv,
  4,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas Teast,
  Temperature,
  ET100A3_schedules.csv,
  5,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas Tsouth,
  Temperature,
  ET100A3_schedules.csv,
  6,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas Twest,
  Temperature,
  ET100A3_schedules.csv,
  7,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas Tcell,
  Temperature,
  ET100A3_schedules.csv,
  8,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas Qfan,
  Any Number,
  ET100A3_schedules.csv,
  9,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:File,
  Meas HWDsafr,
  Any Number,
  ET100A3_schedules.csv,
  10,
  1,
  8784,
  Comma,
  No,
  60;

Schedule:Constant,
  Cooling Off 100C,
  Temperature,
  100;

Schedule:Constant,
  Always 1,
  Any Number,
  1;

Material,
  c1 L1 Wallpaper,
  Smooth,
  0.001,
  0.14,
  700,
  1340,
  0.87,
  0.343,
  0.343;

Material,
  c1 L2 Plasterboard,
  MediumRough,
  0.013,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  c1 L3 Glass wool 1,
  MediumRough,
  0.2,
  0.0364,
  11,
  800,
  0.9,
  0.6,
  0.6;

Material,
  c1 L4 Air gap,
  MediumRough,
  0.1,
  0.618,
  1.2,
  1000,
  0.9,
  0.6,
  0.6;

Material,
  c1 L5 Particle board,
  MediumRough,
  0.021,
  0.17,
  700,
  1200,
  0.9,
  0.3,
  0.3;

Construction,
  Path c1,
  c1 L5 Particle board,
  c1 L4 Air gap,
  c1 L3 Glass wool 1,
  c1 L2 Plasterboard,
  c1 L1 Wallpaper;

Material,
  c2 L1 Wallpaper,
  Smooth,
  0.001,
  0.14,
  700,
  1340,
  0.87,
  0.343,
  0.343;

Material,
  c2 L2 Plasterboard,
  MediumRough,
  0.013,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  c2 L3 Glass wool 2,
  MediumRough,
  0.15,
  0.0364,
  11,
  800,
  0.9,
  0.6,
  0.6;

Material,
  c2 L4 Planks,
  MediumRough,
  0.15,
  0.15,
  500,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  c2 L5 Particle board,
  MediumRough,
  0.021,
  0.17,
  700,
  1200,
  0.9,
  0.3,
  0.3;

Construction,
  Path c2,
  c2 L5 Particle board,
  c2 L4 Planks,
  c2 L3 Glass wool 2,
  c2 L2 Plasterboard,
  c2 L1 Wallpaper;

Material,
  f1 L1 Ceramic Tile,
  Smooth,
  0.006,
  1.75,
  2177,
  920,
  0.846,
  0.249,
  0.249;

Material,
  f1 L2 Glue Cement,
  MediumRough,
  0.003,
  1.5,
  1900,
  840,
  0.9,
  0.6,
  0.6;

Material,
  f1 L3 Concrete,
  MediumRough,
  0.008,
  1.75,
  2177,
  920,
  0.9,
  0.6,
  0.6;

Material,
  f1 L4 Concrete + Tubes + Polysty Ribs,
  MediumRough,
  0.016,
  1.47,
  1813,
  954,
  0.9,
  0.6,
  0.6;

Material,
  f1 L5 Polystyrene 1,
  MediumRough,
  0.035,
  0.0719,
  16,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f1 L6 Plastic Lining,
  MediumRough,
  0.002,
  0.124,
  265,
  1170,
  0.9,
  0.6,
  0.6;

Material,
  f1 L7 Concrete Slab,
  MediumRough,
  0.065,
  1.75,
  2200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  f1 L8 Insulated Block 1+2 (merged),
  MediumRough,
  0.12,
  0.0719,
  18,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f1 L9 Polystyrene 2,
  MediumRough,
  0.03,
  0.0719,
  18,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f1 L10 Plasterboard,
  MediumRough,
  0.013,
  0.35,
  850,
  800,
  0.9,
  0.3,
  0.3;

Construction,
  Path f1,
  f1 L10 Plasterboard,
  f1 L9 Polystyrene 2,
  f1 L8 Insulated Block 1+2 (merged),
  f1 L7 Concrete Slab,
  f1 L6 Plastic Lining,
  f1 L5 Polystyrene 1,
  f1 L4 Concrete + Tubes + Polysty Ribs,
  f1 L3 Concrete,
  f1 L2 Glue Cement,
  f1 L1 Ceramic Tile;

Material,
  f2 L1 Ceramic Tile + Glue Cement (merged),
  Smooth,
  0.009,
  1.658,
  2085,
  893,
  0.846,
  0.249,
  0.249;

Material,
  f2 L2 Concrete,
  MediumRough,
  0.008,
  1.75,
  2177,
  920,
  0.9,
  0.6,
  0.6;

Material,
  f2 L3 Concrete + Tubes + Polysty Ribs,
  MediumRough,
  0.016,
  1.47,
  1813,
  954,
  0.9,
  0.6,
  0.6;

Material,
  f2 L4 Polystyrene 1,
  MediumRough,
  0.035,
  0.0719,
  16,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f2 L5 Plastic Lining,
  MediumRough,
  0.002,
  0.124,
  265,
  1170,
  0.9,
  0.6,
  0.6;

Material,
  f2 L6 Concrete Slab,
  MediumRough,
  0.065,
  1.75,
  2200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  f2 L7 Insulated Block 1,
  MediumRough,
  0.07,
  0.0719,
  18,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f2 L8 Concrete Beam 2,
  MediumRough,
  0.05,
  1.75,
  2200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  f2 L9 Polystyrene 2,
  MediumRough,
  0.03,
  0.0719,
  18,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f2 L10 Plasterboard,
  MediumRough,
  0.013,
  0.35,
  850,
  800,
  0.9,
  0.3,
  0.3;

Construction,
  Path f2,
  f2 L10 Plasterboard,
  f2 L9 Polystyrene 2,
  f2 L8 Concrete Beam 2,
  f2 L7 Insulated Block 1,
  f2 L6 Concrete Slab,
  f2 L5 Plastic Lining,
  f2 L4 Polystyrene 1,
  f2 L3 Concrete + Tubes + Polysty Ribs,
  f2 L2 Concrete,
  f2 L1 Ceramic Tile + Glue Cement (merged);

Material,
  f3 L1 Ceramic Tile,
  Smooth,
  0.006,
  1.75,
  2177,
  920,
  0.846,
  0.249,
  0.249;

Material,
  f3 L2 Glue Cement,
  MediumRough,
  0.003,
  1.5,
  1900,
  840,
  0.9,
  0.6,
  0.6;

Material,
  f3 L3 Concrete,
  MediumRough,
  0.008,
  1.75,
  2177,
  920,
  0.9,
  0.6,
  0.6;

Material,
  f3 L4 Concrete + Tubes + Polysty Ribs,
  MediumRough,
  0.016,
  1.47,
  1813,
  954,
  0.9,
  0.6,
  0.6;

Material,
  f3 L5 Polystyrene 1,
  MediumRough,
  0.035,
  0.0719,
  16,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f3 L6 Plastic Lining,
  MediumRough,
  0.002,
  0.124,
  265,
  1170,
  0.9,
  0.6,
  0.6;

Material,
  f3 L7 Concrete Slab,
  MediumRough,
  0.065,
  1.75,
  2200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  f3 L8 Concrete Beam 1+2 (merged),
  MediumRough,
  0.12,
  1.75,
  2200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  f3 L9 Polystyrene 2,
  MediumRough,
  0.03,
  0.0719,
  18,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  f3 L10 Plasterboard,
  MediumRough,
  0.013,
  0.35,
  850,
  800,
  0.9,
  0.3,
  0.3;

Construction,
  Path f3,
  f3 L10 Plasterboard,
  f3 L9 Polystyrene 2,
  f3 L8 Concrete Beam 1+2 (merged),
  f3 L7 Concrete Slab,
  f3 L6 Plastic Lining,
  f3 L5 Polystyrene 1,
  f3 L4 Concrete + Tubes + Polysty Ribs,
  f3 L3 Concrete,
  f3 L2 Glue Cement,
  f3 L1 Ceramic Tile;

Material,
  n L1 Wallpaper,
  Smooth,
  0.001,
  0.14,
  700,
  1340,
  0.87,
  0.343,
  0.343;

Material,
  n L2 Plasterboard,
  MediumRough,
  0.013,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  n L3 Air / Honeycomb Cardboard,
  MediumRough,
  0.046,
  0.307,
  26.1,
  1340,
  0.9,
  0.6,
  0.6;

Material,
  n L4 Plasterboard,
  MediumRough,
  0.013,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  n L5 Wallpaper,
  MediumRough,
  0.001,
  0.14,
  700,
  1340,
  0.9,
  0.6,
  0.6;

Material,
  n L6 Styrodur,
  MediumRough,
  0.06,
  0.0563,
  18,
  1200,
  0.9,
  0.3,
  0.3;

Construction,
  Path n,
  n L6 Styrodur,
  n L5 Wallpaper,
  n L4 Plasterboard,
  n L3 Air / Honeycomb Cardboard,
  n L2 Plasterboard,
  n L1 Wallpaper;

Material,
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass,
  Smooth,
  0.036,
  0.1643,
  307,
  1317,
  0.872,
  0.439,
  0.439;

Material,
  d L2 Blended Air Gap,
  MediumRough,
  0.038,
  0.254,
  1.2,
  1000,
  0.9,
  0.6,
  0.6;

Material,
  d L3 Styrodur,
  MediumRough,
  0.06,
  0.0563,
  18,
  1200,
  0.872,
  0.439,
  0.439;

Construction,
  Path d,
  d L3 Styrodur,
  d L2 Blended Air Gap,
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass;

Material,
  e L1 Wallpaper,
  Smooth,
  0.001,
  0.14,
  700,
  1340,
  0.87,
  0.343,
  0.343;

Material,
  e L2 Plasterboard,
  MediumRough,
  0.01,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  e L3 Polystyrene,
  MediumRough,
  0.08,
  0.0407,
  15,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  e L4 Air gap,
  MediumRough,
  0.01,
  0.07,
  1.2,
  1000,
  0.9,
  0.6,
  0.6;

Material,
  e L5 Hollow block,
  MediumRough,
  0.2,
  1.052,
  1200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  e L6 Facing,
  MediumRough,
  0.02,
  1.15,
  1950,
  850,
  0.919,
  0.419,
  0.419;

Construction,
  Path e,
  e L6 Facing,
  e L5 Hollow block,
  e L4 Air gap,
  e L3 Polystyrene,
  e L2 Plasterboard,
  e L1 Wallpaper;

Material,
  ewin1 L1 Blended Glass/Air Gap/Glass,
  Smooth,
  0.02,
  0.124,
  1081,
  900,
  0.9,
  0.129,
  0.129;

Construction,
  Path ewin1,
  ewin1 L1 Blended Glass/Air Gap/Glass;

Material,
  ewin2 L1 PVC,
  Smooth,
  0.062,
  0.16,
  1380,
  1000,
  0.87,
  0.343,
  0.343;

Construction,
  Path ewin2,
  ewin2 L1 PVC;

Material,
  ewin3 L1 Blended PVC + facing + plasterboard,
  Smooth,
  0.062,
  0.267,
  1442,
  975,
  0.87,
  0.343,
  0.343;

Construction,
  Path ewin3,
  ewin3 L1 Blended PVC + facing + plasterboard;

Material,
  s L1 Wallpaper,
  Smooth,
  0.001,
  0.14,
  700,
  1340,
  0.87,
  0.343,
  0.343;

Material,
  s L2 Plasterboard,
  MediumRough,
  0.01,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  s L3 Polystyrene,
  MediumRough,
  0.08,
  0.0383,
  15,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  s L4 Air gap,
  MediumRough,
  0.01,
  0.07,
  1.2,
  1000,
  0.9,
  0.6,
  0.6;

Material,
  s L5 Hollow block,
  MediumRough,
  0.2,
  1.052,
  1200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  s L6 Facing,
  MediumRough,
  0.02,
  1.15,
  1950,
  850,
  0.919,
  0.419,
  0.419;

Construction,
  Path s,
  s L6 Facing,
  s L5 Hollow block,
  s L4 Air gap,
  s L3 Polystyrene,
  s L2 Plasterboard,
  s L1 Wallpaper;

Material,
  swin1 L1 Blended Glass/Air Gap/Glass,
  Smooth,
  0.02,
  0.124,
  1081,
  900,
  0.9,
  0.129,
  0.129;

Construction,
  Path swin1,
  swin1 L1 Blended Glass/Air Gap/Glass;

Material,
  swin2 L1 PVC,
  Smooth,
  0.062,
  0.16,
  1380,
  1000,
  0.87,
  0.343,
  0.343;

Construction,
  Path swin2,
  swin2 L1 PVC;

Material,
  swin3 L1 Blended PVC + facing + plasterboard,
  Smooth,
  0.062,
  0.267,
  1442,
  975,
  0.87,
  0.343,
  0.343;

Construction,
  Path swin3,
  swin3 L1 Blended PVC + facing + plasterboard;

Material,
  w L1 Wallpaper,
  Smooth,
  0.001,
  0.14,
  700,
  1340,
  0.87,
  0.343,
  0.343;

Material,
  w L2 Plasterboard,
  MediumRough,
  0.01,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  w L3 Polystyrene,
  MediumRough,
  0.08,
  0.0597,
  15,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  w L4 Air gap,
  MediumRough,
  0.01,
  0.07,
  1.2,
  1000,
  0.9,
  0.6,
  0.6;

Material,
  w L5 Hollow block,
  MediumRough,
  0.2,
  1.052,
  1200,
  950,
  0.9,
  0.6,
  0.6;

Material,
  w L6 Air gap,
  MediumRough,
  0.01,
  0.07,
  1.2,
  1000,
  0.9,
  0.6,
  0.6;

Material,
  w L7 Polystyrene,
  MediumRough,
  0.08,
  0.0597,
  15,
  1200,
  0.9,
  0.6,
  0.6;

Material,
  w L8 Plasterboard,
  MediumRough,
  0.01,
  0.35,
  850,
  800,
  0.9,
  0.6,
  0.6;

Material,
  w L9 Wallpaper,
  MediumRough,
  0.001,
  0.14,
  700,
  1340,
  0.87,
  0.343,
  0.343;

Construction,
  Path w,
  w L9 Wallpaper,
  w L8 Plasterboard,
  w L7 Polystyrene,
  w L6 Air gap,
  w L5 Hollow block,
  w L4 Air gap,
  w L3 Polystyrene,
  w L2 Plasterboard,
  w L1 Wallpaper;

SurfaceProperty:OtherSideCoefficients,
  Guard Tattic,
  18,
  0,
  1,
  0,
  0,
  0,
  0,
  Meas Tattic;

SurfaceProperty:OtherSideCoefficients,
  Guard Tcellar,
  18,
  0,
  1,
  0,
  0,
  0,
  0,
  Meas Tcellar;

SurfaceProperty:OtherSideCoefficients,
  Guard Tnorth,
  18,
  0,
  1,
  0,
  0,
  0,
  0,
  Meas Tnorth;

SurfaceProperty:OtherSideCoefficients,
  Guard Teast,
  18,
  0,
  1,
  0,
  0,
  0,
  0,
  Meas Teast;

SurfaceProperty:OtherSideCoefficients,
  Guard Tsouth,
  18,
  0,
  1,
  0,
  0,
  0,
  0,
  Meas Tsouth;

SurfaceProperty:OtherSideCoefficients,
  Guard Twest,
  18,
  0,
  1,
  0,
  0,
  0,
  0,
  Meas Twest;

Zone,
  Cell,
  0,
  0,
  0,
  0,
  1,
  1,
  2.565,
  41.7903,
  16.2925;

BuildingSurface:Detailed,
  Cell c1,
  Ceiling,
  Path c1,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tattic,
  NoSun,
  NoWind,
  0,
  4,
  0, 0, 2.565,
  3.5, 0, 2.565,
  3.5, 4.115, 2.565,
  0, 4.115, 2.565;

BuildingSurface:Detailed,
  Cell c2,
  Ceiling,
  Path c2,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tattic,
  NoSun,
  NoWind,
  0,
  4,
  0, 4.115, 2.565,
  3.5, 4.115, 2.565,
  3.5, 4.655, 2.565,
  0, 4.655, 2.565;

BuildingSurface:Detailed,
  Cell f1,
  Floor,
  Path f1,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tcellar,
  NoSun,
  NoWind,
  0,
  4,
  0, 3.815, 0,
  3.5, 3.815, 0,
  3.5, 0, 0,
  0, 0, 0;

BuildingSurface:Detailed,
  Cell f2,
  Floor,
  Path f2,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tcellar,
  NoSun,
  NoWind,
  0,
  4,
  0, 4.235, 0,
  3.5, 4.235, 0,
  3.5, 3.815, 0,
  0, 3.815, 0;

BuildingSurface:Detailed,
  Cell f3,
  Floor,
  Path f3,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tcellar,
  NoSun,
  NoWind,
  0,
  4,
  0, 4.655, 0,
  3.5, 4.655, 0,
  3.5, 4.235, 0,
  0, 4.235, 0;

BuildingSurface:Detailed,
  Cell n,
  Wall,
  Path n,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tnorth,
  NoSun,
  NoWind,
  0,
  4,
  2.78729, 4.655, 2.565,
  2.78729, 4.655, 0,
  0, 4.655, 0,
  0, 4.655, 2.565;

BuildingSurface:Detailed,
  Cell d,
  Wall,
  Path d,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tnorth,
  NoSun,
  NoWind,
  0,
  4,
  3.5, 4.655, 2.565,
  3.5, 4.655, 0,
  2.78729, 4.655, 0,
  2.78729, 4.655, 2.565;

BuildingSurface:Detailed,
  Cell e,
  Wall,
  Path e,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Teast,
  NoSun,
  NoWind,
  0,
  4,
  3.5, 0, 2.565,
  3.5, 0, 0,
  3.5, 3.952359, 0,
  3.5, 3.952359, 2.565;

BuildingSurface:Detailed,
  Cell ewin1,
  Wall,
  Path ewin1,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Teast,
  NoSun,
  NoWind,
  0,
  4,
  3.5, 3.952359, 2.565,
  3.5, 3.952359, 0,
  3.5, 4.338519, 0,
  3.5, 4.338519, 2.565;

BuildingSurface:Detailed,
  Cell ewin2,
  Wall,
  Path ewin2,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Teast,
  NoSun,
  NoWind,
  0,
  4,
  3.5, 4.338519, 2.565,
  3.5, 4.338519, 0,
  3.5, 4.392515, 0,
  3.5, 4.392515, 2.565;

BuildingSurface:Detailed,
  Cell ewin3,
  Wall,
  Path ewin3,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Teast,
  NoSun,
  NoWind,
  0,
  4,
  3.5, 4.392515, 2.565,
  3.5, 4.392515, 0,
  3.5, 4.655049, 0,
  3.5, 4.655049, 2.565;

BuildingSurface:Detailed,
  Cell s,
  Wall,
  Path s,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tsouth,
  NoSun,
  NoWind,
  0,
  4,
  0, 0, 2.565,
  0, 0, 0,
  2.797349, 0, 0,
  2.797349, 0, 2.565;

BuildingSurface:Detailed,
  Cell swin1,
  Wall,
  Path swin1,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tsouth,
  NoSun,
  NoWind,
  0,
  4,
  2.797349, 0, 2.565,
  2.797349, 0, 0,
  3.183509, 0, 0,
  3.183509, 0, 2.565;

BuildingSurface:Detailed,
  Cell swin2,
  Wall,
  Path swin2,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tsouth,
  NoSun,
  NoWind,
  0,
  4,
  3.183509, 0, 2.565,
  3.183509, 0, 0,
  3.237505, 0, 0,
  3.237505, 0, 2.565;

BuildingSurface:Detailed,
  Cell swin3,
  Wall,
  Path swin3,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Tsouth,
  NoSun,
  NoWind,
  0,
  4,
  3.237505, 0, 2.565,
  3.237505, 0, 0,
  3.500039, 0, 0,
  3.500039, 0, 2.565;

BuildingSurface:Detailed,
  Cell w,
  Wall,
  Path w,
  Cell,
  ,
  OtherSideCoefficients,
  Guard Twest,
  NoSun,
  NoWind,
  0,
  4,
  0, 4.65501, 2.565,
  0, 4.65501, 0,
  0, 0, 0,
  0, 0, 2.565;

ElectricEquipment,
  Fan heat (measured Qfan),
  Cell,
  Meas Qfan,
  EquipmentLevel,
  1,
  ,
  ,
  0,
  0,
  0,
  General;

HVACTemplate:Thermostat,
  Cell Tstat,
  Meas Tcell,
  ,
  Cooling Off 100C,
  ;

HVACTemplate:Zone:IdealLoadsAirSystem,
  Cell,
  Cell Tstat,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  ,
  None;
