! Exported by Pinocchio-EP 1.0.0+b0c9cf1.dirty (EnergyPlus input)
! Profile: Standard 140 / validation (lib/compliance/profile140.js)
Version,
  26.1;                   !- Version Identifier

SimulationControl,
  No,                     !- Do Zone Sizing Calculation
  No,                     !- Do System Sizing Calculation
  No,                     !- Do Plant Sizing Calculation
  No,                     !- Run Simulation for Sizing Periods
  Yes,                    !- Run Simulation for Weather File Run Periods
  No,                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                      !- Maximum Number of HVAC Sizing Simulation Passes

Building,
  ET100A3,                !- Name
  30,                     !- North Axis
  Country,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior, !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  60;                     !- Number of Timesteps per Hour

Site:Location,
  ETNA Moret-sur-Loing EDF France, !- Name
  48.3667,                !- Latitude
  2.8167,                 !- Longitude
  1,                      !- Time Zone
  104;                    !- Elevation

RunPeriod,
  ET100A3,                !- Name
  9,                      !- Begin Month
  8,                      !- Begin Day of Month
  2000,                   !- Begin Year
  9,                      !- End Month
  18,                     !- End Day of Month
  2000,                   !- End Year
  ,                       !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative;               !- Coordinate System

ScheduleTypeLimits,
  Any Number;             !- Name

ScheduleTypeLimits,
  Temperature,            !- Name
  -60,                    !- Lower Limit Value
  200,                    !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

Schedule:Compact,
  Meas Tattic,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.97,                   !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  9.97,                   !- Field 10
  Until: 17:00,           !- Field 11
  10.14,                  !- Field 12
  Until: 18:00,           !- Field 13
  10.05,                  !- Field 14
  Until: 19:00,           !- Field 15
  9.98,                   !- Field 16
  Until: 20:00,           !- Field 17
  9.93,                   !- Field 18
  Until: 21:00,           !- Field 19
  9.87,                   !- Field 20
  Until: 22:00,           !- Field 21
  9.8,                    !- Field 22
  Until: 23:00,           !- Field 23
  9.73,                   !- Field 24
  Until: 24:00,           !- Field 25
  9.71,                   !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 03:00,           !- Field 29
  9.71,                   !- Field 30
  Until: 11:00,           !- Field 31
  9.72,                   !- Field 32
  Until: 12:00,           !- Field 33
  9.71,                   !- Field 34
  Until: 13:00,           !- Field 35
  9.77,                   !- Field 36
  Until: 14:00,           !- Field 37
  10.04,                  !- Field 38
  Until: 16:00,           !- Field 39
  10.22,                  !- Field 40
  Until: 17:00,           !- Field 41
  10.13,                  !- Field 42
  Until: 18:00,           !- Field 43
  10.11,                  !- Field 44
  Until: 19:00,           !- Field 45
  9.99,                   !- Field 46
  Until: 20:00,           !- Field 47
  9.82,                   !- Field 48
  Until: 21:00,           !- Field 49
  9.93,                   !- Field 50
  Until: 22:00,           !- Field 51
  10.04,                  !- Field 52
  Until: 23:00,           !- Field 53
  9.85,                   !- Field 54
  Until: 24:00,           !- Field 55
  9.77,                   !- Field 56
  Through: 9/10,          !- Field 57
  For: AllDays,           !- Field 58
  Until: 01:00,           !- Field 59
  9.71,                   !- Field 60
  Until: 03:00,           !- Field 61
  9.7,                    !- Field 62
  Until: 04:00,           !- Field 63
  9.71,                   !- Field 64
  Until: 05:00,           !- Field 65
  9.7,                    !- Field 66
  Until: 08:00,           !- Field 67
  9.71,                   !- Field 68
  Until: 10:00,           !- Field 69
  9.72,                   !- Field 70
  Until: 11:00,           !- Field 71
  9.71,                   !- Field 72
  Until: 12:00,           !- Field 73
  10,                     !- Field 74
  Until: 13:00,           !- Field 75
  10.12,                  !- Field 76
  Until: 14:00,           !- Field 77
  10.13,                  !- Field 78
  Until: 15:00,           !- Field 79
  10.29,                  !- Field 80
  Until: 16:00,           !- Field 81
  10.15,                  !- Field 82
  Until: 17:00,           !- Field 83
  10.18,                  !- Field 84
  Until: 18:00,           !- Field 85
  10.21,                  !- Field 86
  Until: 19:00,           !- Field 87
  10.15,                  !- Field 88
  Until: 20:00,           !- Field 89
  9.97,                   !- Field 90
  Until: 21:00,           !- Field 91
  9.88,                   !- Field 92
  Until: 22:00,           !- Field 93
  9.99,                   !- Field 94
  Until: 23:00,           !- Field 95
  9.95,                   !- Field 96
  Until: 24:00,           !- Field 97
  9.88,                   !- Field 98
  Through: 9/11,          !- Field 99
  For: AllDays,           !- Field 100
  Until: 01:00,           !- Field 101
  9.83,                   !- Field 102
  Until: 02:00,           !- Field 103
  9.78,                   !- Field 104
  Until: 03:00,           !- Field 105
  9.74,                   !- Field 106
  Until: 04:00,           !- Field 107
  9.7,                    !- Field 108
  Until: 11:00,           !- Field 109
  9.71,                   !- Field 110
  Until: 12:00,           !- Field 111
  9.88,                   !- Field 112
  Until: 13:00,           !- Field 113
  10.14,                  !- Field 114
  Until: 15:00,           !- Field 115
  10.28,                  !- Field 116
  Until: 16:00,           !- Field 117
  10.14,                  !- Field 118
  Until: 17:00,           !- Field 119
  10.21,                  !- Field 120
  Until: 18:00,           !- Field 121
  10.24,                  !- Field 122
  Until: 19:00,           !- Field 123
  10.18,                  !- Field 124
  Until: 20:00,           !- Field 125
  9.95,                   !- Field 126
  Until: 21:00,           !- Field 127
  10.04,                  !- Field 128
  Until: 22:00,           !- Field 129
  10.14,                  !- Field 130
  Until: 23:00,           !- Field 131
  10.04,                  !- Field 132
  Until: 24:00,           !- Field 133
  9.89,                   !- Field 134
  Through: 9/12,          !- Field 135
  For: AllDays,           !- Field 136
  Until: 01:00,           !- Field 137
  9.73,                   !- Field 138
  Until: 02:00,           !- Field 139
  9.69,                   !- Field 140
  Until: 06:00,           !- Field 141
  9.7,                    !- Field 142
  Until: 07:00,           !- Field 143
  9.71,                   !- Field 144
  Until: 08:00,           !- Field 145
  9.7,                    !- Field 146
  Until: 10:00,           !- Field 147
  9.71,                   !- Field 148
  Until: 11:00,           !- Field 149
  9.72,                   !- Field 150
  Until: 12:00,           !- Field 151
  9.83,                   !- Field 152
  Until: 13:00,           !- Field 153
  9.95,                   !- Field 154
  Until: 14:00,           !- Field 155
  10.03,                  !- Field 156
  Until: 15:00,           !- Field 157
  10.21,                  !- Field 158
  Until: 16:00,           !- Field 159
  10.29,                  !- Field 160
  Until: 17:00,           !- Field 161
  10.23,                  !- Field 162
  Until: 18:00,           !- Field 163
  10.11,                  !- Field 164
  Until: 19:00,           !- Field 165
  9.92,                   !- Field 166
  Until: 20:00,           !- Field 167
  9.78,                   !- Field 168
  Until: 21:00,           !- Field 169
  9.83,                   !- Field 170
  Until: 22:00,           !- Field 171
  9.81,                   !- Field 172
  Until: 23:00,           !- Field 173
  9.79,                   !- Field 174
  Until: 24:00,           !- Field 175
  9.73,                   !- Field 176
  Through: 9/13,          !- Field 177
  For: AllDays,           !- Field 178
  Until: 01:00,           !- Field 179
  9.7,                    !- Field 180
  Until: 02:00,           !- Field 181
  9.69,                   !- Field 182
  Until: 05:00,           !- Field 183
  9.7,                    !- Field 184
  Until: 06:00,           !- Field 185
  9.71,                   !- Field 186
  Until: 07:00,           !- Field 187
  9.7,                    !- Field 188
  Until: 14:00,           !- Field 189
  9.71,                   !- Field 190
  Until: 15:00,           !- Field 191
  9.73,                   !- Field 192
  Until: 16:00,           !- Field 193
  10.57,                  !- Field 194
  Until: 17:00,           !- Field 195
  10.81,                  !- Field 196
  Until: 18:00,           !- Field 197
  10.91,                  !- Field 198
  Until: 19:00,           !- Field 199
  10.84,                  !- Field 200
  Until: 20:00,           !- Field 201
  10.73,                  !- Field 202
  Until: 21:00,           !- Field 203
  10.71,                  !- Field 204
  Until: 22:00,           !- Field 205
  10.66,                  !- Field 206
  Until: 23:00,           !- Field 207
  10.62,                  !- Field 208
  Until: 24:00,           !- Field 209
  10.59,                  !- Field 210
  Through: 9/14,          !- Field 211
  For: AllDays,           !- Field 212
  Until: 01:00,           !- Field 213
  10.56,                  !- Field 214
  Until: 02:00,           !- Field 215
  10.53,                  !- Field 216
  Until: 04:00,           !- Field 217
  10.52,                  !- Field 218
  Until: 05:00,           !- Field 219
  10.51,                  !- Field 220
  Until: 06:00,           !- Field 221
  10.49,                  !- Field 222
  Until: 07:00,           !- Field 223
  10.48,                  !- Field 224
  Until: 08:00,           !- Field 225
  10.46,                  !- Field 226
  Until: 09:00,           !- Field 227
  10.45,                  !- Field 228
  Until: 10:00,           !- Field 229
  10.71,                  !- Field 230
  Until: 11:00,           !- Field 231
  10.83,                  !- Field 232
  Until: 12:00,           !- Field 233
  10.92,                  !- Field 234
  Until: 13:00,           !- Field 235
  10.94,                  !- Field 236
  Until: 14:00,           !- Field 237
  11.01,                  !- Field 238
  Until: 15:00,           !- Field 239
  10.73,                  !- Field 240
  Until: 16:00,           !- Field 241
  10.64,                  !- Field 242
  Until: 18:00,           !- Field 243
  10.6,                   !- Field 244
  Until: 20:00,           !- Field 245
  10.61,                  !- Field 246
  Until: 21:00,           !- Field 247
  10.57,                  !- Field 248
  Until: 22:00,           !- Field 249
  10.5,                   !- Field 250
  Until: 23:00,           !- Field 251
  10.46,                  !- Field 252
  Until: 24:00,           !- Field 253
  10.51,                  !- Field 254
  Through: 9/15,          !- Field 255
  For: AllDays,           !- Field 256
  Until: 01:00,           !- Field 257
  10.73,                  !- Field 258
  Until: 03:00,           !- Field 259
  10.8,                   !- Field 260
  Until: 04:00,           !- Field 261
  10.78,                  !- Field 262
  Until: 05:00,           !- Field 263
  10.76,                  !- Field 264
  Until: 06:00,           !- Field 265
  10.72,                  !- Field 266
  Until: 07:00,           !- Field 267
  10.7,                   !- Field 268
  Until: 08:00,           !- Field 269
  10.65,                  !- Field 270
  Until: 09:00,           !- Field 271
  10.61,                  !- Field 272
  Until: 10:00,           !- Field 273
  10.64,                  !- Field 274
  Until: 11:00,           !- Field 275
  10.6,                   !- Field 276
  Until: 12:00,           !- Field 277
  10.67,                  !- Field 278
  Until: 13:00,           !- Field 279
  10.79,                  !- Field 280
  Until: 14:00,           !- Field 281
  10.9,                   !- Field 282
  Until: 15:00,           !- Field 283
  10.88,                  !- Field 284
  Until: 16:00,           !- Field 285
  11.01,                  !- Field 286
  Until: 17:00,           !- Field 287
  11.11,                  !- Field 288
  Until: 18:00,           !- Field 289
  11.12,                  !- Field 290
  Until: 19:00,           !- Field 291
  11.05,                  !- Field 292
  Until: 20:00,           !- Field 293
  10.95,                  !- Field 294
  Until: 21:00,           !- Field 295
  10.85,                  !- Field 296
  Until: 22:00,           !- Field 297
  10.81,                  !- Field 298
  Until: 23:00,           !- Field 299
  10.79,                  !- Field 300
  Until: 24:00,           !- Field 301
  10.71,                  !- Field 302
  Through: 9/16,          !- Field 303
  For: AllDays,           !- Field 304
  Until: 01:00,           !- Field 305
  10.63,                  !- Field 306
  Until: 02:00,           !- Field 307
  10.58,                  !- Field 308
  Until: 03:00,           !- Field 309
  10.51,                  !- Field 310
  Until: 04:00,           !- Field 311
  10.44,                  !- Field 312
  Until: 05:00,           !- Field 313
  10.72,                  !- Field 314
  Until: 06:00,           !- Field 315
  10.84,                  !- Field 316
  Until: 07:00,           !- Field 317
  10.83,                  !- Field 318
  Until: 08:00,           !- Field 319
  10.85,                  !- Field 320
  Until: 09:00,           !- Field 321
  10.87,                  !- Field 322
  Until: 10:00,           !- Field 323
  10.88,                  !- Field 324
  Until: 11:00,           !- Field 325
  10.9,                   !- Field 326
  Until: 12:00,           !- Field 327
  10.87,                  !- Field 328
  Until: 13:00,           !- Field 329
  10.88,                  !- Field 330
  Until: 14:00,           !- Field 331
  10.89,                  !- Field 332
  Until: 15:00,           !- Field 333
  10.94,                  !- Field 334
  Until: 16:00,           !- Field 335
  10.95,                  !- Field 336
  Until: 17:00,           !- Field 337
  10.99,                  !- Field 338
  Until: 18:00,           !- Field 339
  11,                     !- Field 340
  Until: 19:00,           !- Field 341
  10.99,                  !- Field 342
  Until: 20:00,           !- Field 343
  10.91,                  !- Field 344
  Until: 21:00,           !- Field 345
  10.57,                  !- Field 346
  Until: 22:00,           !- Field 347
  10.48,                  !- Field 348
  Until: 23:00,           !- Field 349
  10.79,                  !- Field 350
  Until: 24:00,           !- Field 351
  10.88,                  !- Field 352
  Through: 9/17,          !- Field 353
  For: AllDays,           !- Field 354
  Until: 01:00,           !- Field 355
  10.9,                   !- Field 356
  Until: 02:00,           !- Field 357
  10.85,                  !- Field 358
  Until: 03:00,           !- Field 359
  10.82,                  !- Field 360
  Until: 04:00,           !- Field 361
  10.8,                   !- Field 362
  Until: 05:00,           !- Field 363
  10.77,                  !- Field 364
  Until: 06:00,           !- Field 365
  10.75,                  !- Field 366
  Until: 07:00,           !- Field 367
  10.71,                  !- Field 368
  Until: 08:00,           !- Field 369
  10.69,                  !- Field 370
  Until: 09:00,           !- Field 371
  10.67,                  !- Field 372
  Until: 10:00,           !- Field 373
  10.66,                  !- Field 374
  Until: 11:00,           !- Field 375
  10.65,                  !- Field 376
  Until: 12:00,           !- Field 377
  10.67,                  !- Field 378
  Until: 13:00,           !- Field 379
  10.68,                  !- Field 380
  Until: 14:00,           !- Field 381
  10.72,                  !- Field 382
  Until: 15:00,           !- Field 383
  10.81,                  !- Field 384
  Until: 16:00,           !- Field 385
  10.88,                  !- Field 386
  Until: 17:00,           !- Field 387
  10.8,                   !- Field 388
  Until: 18:00,           !- Field 389
  10.65,                  !- Field 390
  Until: 19:00,           !- Field 391
  10.6,                   !- Field 392
  Until: 20:00,           !- Field 393
  10.56,                  !- Field 394
  Until: 21:00,           !- Field 395
  10.54,                  !- Field 396
  Until: 22:00,           !- Field 397
  10.51,                  !- Field 398
  Until: 23:00,           !- Field 399
  10.46,                  !- Field 400
  Until: 24:00,           !- Field 401
  10.42,                  !- Field 402
  Through: 9/18,          !- Field 403
  For: AllDays,           !- Field 404
  Until: 04:00,           !- Field 405
  10.4,                   !- Field 406
  Until: 12:00,           !- Field 407
  10.41,                  !- Field 408
  Until: 13:00,           !- Field 409
  10.4,                   !- Field 410
  Until: 24:00,           !- Field 411
  10.44,                  !- Field 412
  Through: 12/31,         !- Field 413
  For: AllDays,           !- Field 414
  Until: 24:00,           !- Field 415
  10.44;                  !- Field 416

Schedule:Compact,
  Meas Tcellar,           !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.51,                  !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  10.51,                  !- Field 10
  Until: 17:00,           !- Field 11
  10.5,                   !- Field 12
  Until: 18:00,           !- Field 13
  10.46,                  !- Field 14
  Until: 19:00,           !- Field 15
  10.45,                  !- Field 16
  Until: 20:00,           !- Field 17
  10.47,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.49,                  !- Field 20
  Until: 22:00,           !- Field 21
  10.52,                  !- Field 22
  Until: 23:00,           !- Field 23
  10.54,                  !- Field 24
  Until: 24:00,           !- Field 25
  10.55,                  !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 01:00,           !- Field 29
  10.54,                  !- Field 30
  Until: 04:00,           !- Field 31
  10.53,                  !- Field 32
  Until: 05:00,           !- Field 33
  10.55,                  !- Field 34
  Until: 06:00,           !- Field 35
  10.56,                  !- Field 36
  Until: 07:00,           !- Field 37
  10.57,                  !- Field 38
  Until: 08:00,           !- Field 39
  10.56,                  !- Field 40
  Until: 09:00,           !- Field 41
  10.54,                  !- Field 42
  Until: 10:00,           !- Field 43
  10.49,                  !- Field 44
  Until: 11:00,           !- Field 45
  10.46,                  !- Field 46
  Until: 12:00,           !- Field 47
  10.54,                  !- Field 48
  Until: 13:00,           !- Field 49
  10.58,                  !- Field 50
  Until: 14:00,           !- Field 51
  10.6,                   !- Field 52
  Until: 15:00,           !- Field 53
  10.63,                  !- Field 54
  Until: 16:00,           !- Field 55
  10.7,                   !- Field 56
  Until: 18:00,           !- Field 57
  10.73,                  !- Field 58
  Until: 19:00,           !- Field 59
  10.65,                  !- Field 60
  Until: 20:00,           !- Field 61
  10.54,                  !- Field 62
  Until: 21:00,           !- Field 63
  10.49,                  !- Field 64
  Until: 22:00,           !- Field 65
  10.46,                  !- Field 66
  Until: 23:00,           !- Field 67
  10.48,                  !- Field 68
  Until: 24:00,           !- Field 69
  10.5,                   !- Field 70
  Through: 9/10,          !- Field 71
  For: AllDays,           !- Field 72
  Until: 01:00,           !- Field 73
  10.51,                  !- Field 74
  Until: 02:00,           !- Field 75
  10.53,                  !- Field 76
  Until: 03:00,           !- Field 77
  10.54,                  !- Field 78
  Until: 04:00,           !- Field 79
  10.56,                  !- Field 80
  Until: 06:00,           !- Field 81
  10.58,                  !- Field 82
  Until: 07:00,           !- Field 83
  10.59,                  !- Field 84
  Until: 08:00,           !- Field 85
  10.58,                  !- Field 86
  Until: 09:00,           !- Field 87
  10.52,                  !- Field 88
  Until: 10:00,           !- Field 89
  10.43,                  !- Field 90
  Until: 11:00,           !- Field 91
  10.5,                   !- Field 92
  Until: 12:00,           !- Field 93
  10.53,                  !- Field 94
  Until: 13:00,           !- Field 95
  10.61,                  !- Field 96
  Until: 14:00,           !- Field 97
  10.72,                  !- Field 98
  Until: 15:00,           !- Field 99
  10.82,                  !- Field 100
  Until: 16:00,           !- Field 101
  10.92,                  !- Field 102
  Until: 17:00,           !- Field 103
  11,                     !- Field 104
  Until: 18:00,           !- Field 105
  11.02,                  !- Field 106
  Until: 19:00,           !- Field 107
  10.98,                  !- Field 108
  Until: 20:00,           !- Field 109
  10.88,                  !- Field 110
  Until: 21:00,           !- Field 111
  10.75,                  !- Field 112
  Until: 22:00,           !- Field 113
  10.6,                   !- Field 114
  Until: 23:00,           !- Field 115
  10.53,                  !- Field 116
  Until: 24:00,           !- Field 117
  10.48,                  !- Field 118
  Through: 9/11,          !- Field 119
  For: AllDays,           !- Field 120
  Until: 07:00,           !- Field 121
  10.48,                  !- Field 122
  Until: 08:00,           !- Field 123
  10.46,                  !- Field 124
  Until: 09:00,           !- Field 125
  10.4,                   !- Field 126
  Until: 10:00,           !- Field 127
  10.39,                  !- Field 128
  Until: 11:00,           !- Field 129
  10.48,                  !- Field 130
  Until: 12:00,           !- Field 131
  10.56,                  !- Field 132
  Until: 13:00,           !- Field 133
  10.69,                  !- Field 134
  Until: 14:00,           !- Field 135
  10.86,                  !- Field 136
  Until: 15:00,           !- Field 137
  11.02,                  !- Field 138
  Until: 16:00,           !- Field 139
  11.17,                  !- Field 140
  Until: 17:00,           !- Field 141
  11.29,                  !- Field 142
  Until: 19:00,           !- Field 143
  11.34,                  !- Field 144
  Until: 20:00,           !- Field 145
  11.23,                  !- Field 146
  Until: 21:00,           !- Field 147
  11.07,                  !- Field 148
  Until: 22:00,           !- Field 149
  10.92,                  !- Field 150
  Until: 23:00,           !- Field 151
  10.8,                   !- Field 152
  Until: 24:00,           !- Field 153
  10.68,                  !- Field 154
  Through: 9/12,          !- Field 155
  For: AllDays,           !- Field 156
  Until: 01:00,           !- Field 157
  10.56,                  !- Field 158
  Until: 02:00,           !- Field 159
  10.51,                  !- Field 160
  Until: 03:00,           !- Field 161
  10.5,                   !- Field 162
  Until: 04:00,           !- Field 163
  10.46,                  !- Field 164
  Until: 05:00,           !- Field 165
  10.42,                  !- Field 166
  Until: 06:00,           !- Field 167
  10.4,                   !- Field 168
  Until: 07:00,           !- Field 169
  10.41,                  !- Field 170
  Until: 08:00,           !- Field 171
  10.4,                   !- Field 172
  Until: 09:00,           !- Field 173
  10.36,                  !- Field 174
  Until: 10:00,           !- Field 175
  10.44,                  !- Field 176
  Until: 11:00,           !- Field 177
  10.51,                  !- Field 178
  Until: 12:00,           !- Field 179
  10.57,                  !- Field 180
  Until: 13:00,           !- Field 181
  10.6,                   !- Field 182
  Until: 14:00,           !- Field 183
  10.64,                  !- Field 184
  Until: 15:00,           !- Field 185
  10.73,                  !- Field 186
  Until: 16:00,           !- Field 187
  10.8,                   !- Field 188
  Until: 17:00,           !- Field 189
  10.82,                  !- Field 190
  Until: 18:00,           !- Field 191
  10.75,                  !- Field 192
  Until: 19:00,           !- Field 193
  10.66,                  !- Field 194
  Until: 20:00,           !- Field 195
  10.54,                  !- Field 196
  Until: 21:00,           !- Field 197
  10.43,                  !- Field 198
  Until: 22:00,           !- Field 199
  10.41,                  !- Field 200
  Until: 23:00,           !- Field 201
  10.44,                  !- Field 202
  Until: 24:00,           !- Field 203
  10.46,                  !- Field 204
  Through: 9/13,          !- Field 205
  For: AllDays,           !- Field 206
  Until: 01:00,           !- Field 207
  10.48,                  !- Field 208
  Until: 02:00,           !- Field 209
  10.49,                  !- Field 210
  Until: 03:00,           !- Field 211
  10.51,                  !- Field 212
  Until: 04:00,           !- Field 213
  10.52,                  !- Field 214
  Until: 05:00,           !- Field 215
  10.53,                  !- Field 216
  Until: 08:00,           !- Field 217
  10.54,                  !- Field 218
  Until: 09:00,           !- Field 219
  10.51,                  !- Field 220
  Until: 10:00,           !- Field 221
  10.47,                  !- Field 222
  Until: 11:00,           !- Field 223
  10.41,                  !- Field 224
  Until: 12:00,           !- Field 225
  10.36,                  !- Field 226
  Until: 13:00,           !- Field 227
  10.33,                  !- Field 228
  Until: 14:00,           !- Field 229
  10.34,                  !- Field 230
  Until: 15:00,           !- Field 231
  10.37,                  !- Field 232
  Until: 16:00,           !- Field 233
  10.39,                  !- Field 234
  Until: 17:00,           !- Field 235
  10.38,                  !- Field 236
  Until: 18:00,           !- Field 237
  10.33,                  !- Field 238
  Until: 19:00,           !- Field 239
  10.34,                  !- Field 240
  Until: 20:00,           !- Field 241
  10.37,                  !- Field 242
  Until: 24:00,           !- Field 243
  10.38,                  !- Field 244
  Through: 9/14,          !- Field 245
  For: AllDays,           !- Field 246
  Until: 01:00,           !- Field 247
  10.38,                  !- Field 248
  Until: 03:00,           !- Field 249
  10.39,                  !- Field 250
  Until: 04:00,           !- Field 251
  10.41,                  !- Field 252
  Until: 05:00,           !- Field 253
  10.42,                  !- Field 254
  Until: 06:00,           !- Field 255
  10.43,                  !- Field 256
  Until: 08:00,           !- Field 257
  10.44,                  !- Field 258
  Until: 09:00,           !- Field 259
  10.42,                  !- Field 260
  Until: 10:00,           !- Field 261
  10.4,                   !- Field 262
  Until: 11:00,           !- Field 263
  10.34,                  !- Field 264
  Until: 12:00,           !- Field 265
  10.29,                  !- Field 266
  Until: 13:00,           !- Field 267
  10.27,                  !- Field 268
  Until: 14:00,           !- Field 269
  10.26,                  !- Field 270
  Until: 15:00,           !- Field 271
  10.29,                  !- Field 272
  Until: 16:00,           !- Field 273
  10.28,                  !- Field 274
  Until: 17:00,           !- Field 275
  10.26,                  !- Field 276
  Until: 18:00,           !- Field 277
  10.24,                  !- Field 278
  Until: 19:00,           !- Field 279
  10.25,                  !- Field 280
  Until: 20:00,           !- Field 281
  10.29,                  !- Field 282
  Until: 21:00,           !- Field 283
  10.32,                  !- Field 284
  Until: 22:00,           !- Field 285
  10.35,                  !- Field 286
  Until: 23:00,           !- Field 287
  10.4,                   !- Field 288
  Until: 24:00,           !- Field 289
  10.43,                  !- Field 290
  Through: 9/15,          !- Field 291
  For: AllDays,           !- Field 292
  Until: 01:00,           !- Field 293
  10.46,                  !- Field 294
  Until: 02:00,           !- Field 295
  10.49,                  !- Field 296
  Until: 03:00,           !- Field 297
  10.52,                  !- Field 298
  Until: 04:00,           !- Field 299
  10.53,                  !- Field 300
  Until: 05:00,           !- Field 301
  10.55,                  !- Field 302
  Until: 07:00,           !- Field 303
  10.56,                  !- Field 304
  Until: 09:00,           !- Field 305
  10.55,                  !- Field 306
  Until: 10:00,           !- Field 307
  10.57,                  !- Field 308
  Until: 11:00,           !- Field 309
  10.43,                  !- Field 310
  Until: 12:00,           !- Field 311
  10.34,                  !- Field 312
  Until: 13:00,           !- Field 313
  10.31,                  !- Field 314
  Until: 14:00,           !- Field 315
  10.29,                  !- Field 316
  Until: 15:00,           !- Field 317
  10.34,                  !- Field 318
  Until: 16:00,           !- Field 319
  10.44,                  !- Field 320
  Until: 17:00,           !- Field 321
  10.5,                   !- Field 322
  Until: 18:00,           !- Field 323
  10.51,                  !- Field 324
  Until: 19:00,           !- Field 325
  10.45,                  !- Field 326
  Until: 20:00,           !- Field 327
  10.36,                  !- Field 328
  Until: 21:00,           !- Field 329
  10.29,                  !- Field 330
  Until: 22:00,           !- Field 331
  10.31,                  !- Field 332
  Until: 23:00,           !- Field 333
  10.39,                  !- Field 334
  Until: 24:00,           !- Field 335
  10.41,                  !- Field 336
  Through: 9/16,          !- Field 337
  For: AllDays,           !- Field 338
  Until: 01:00,           !- Field 339
  10.45,                  !- Field 340
  Until: 02:00,           !- Field 341
  10.5,                   !- Field 342
  Until: 03:00,           !- Field 343
  10.53,                  !- Field 344
  Until: 04:00,           !- Field 345
  10.56,                  !- Field 346
  Until: 05:00,           !- Field 347
  10.61,                  !- Field 348
  Until: 06:00,           !- Field 349
  10.64,                  !- Field 350
  Until: 07:00,           !- Field 351
  10.61,                  !- Field 352
  Until: 08:00,           !- Field 353
  10.62,                  !- Field 354
  Until: 09:00,           !- Field 355
  10.61,                  !- Field 356
  Until: 10:00,           !- Field 357
  10.57,                  !- Field 358
  Until: 11:00,           !- Field 359
  10.53,                  !- Field 360
  Until: 12:00,           !- Field 361
  10.51,                  !- Field 362
  Until: 13:00,           !- Field 363
  10.49,                  !- Field 364
  Until: 14:00,           !- Field 365
  10.47,                  !- Field 366
  Until: 15:00,           !- Field 367
  10.46,                  !- Field 368
  Until: 16:00,           !- Field 369
  10.43,                  !- Field 370
  Until: 19:00,           !- Field 371
  10.44,                  !- Field 372
  Until: 20:00,           !- Field 373
  10.48,                  !- Field 374
  Until: 21:00,           !- Field 375
  10.52,                  !- Field 376
  Until: 22:00,           !- Field 377
  10.53,                  !- Field 378
  Until: 23:00,           !- Field 379
  10.54,                  !- Field 380
  Until: 24:00,           !- Field 381
  10.58,                  !- Field 382
  Through: 9/17,          !- Field 383
  For: AllDays,           !- Field 384
  Until: 01:00,           !- Field 385
  10.61,                  !- Field 386
  Until: 03:00,           !- Field 387
  10.58,                  !- Field 388
  Until: 04:00,           !- Field 389
  10.62,                  !- Field 390
  Until: 05:00,           !- Field 391
  10.63,                  !- Field 392
  Until: 06:00,           !- Field 393
  10.64,                  !- Field 394
  Until: 08:00,           !- Field 395
  10.66,                  !- Field 396
  Until: 09:00,           !- Field 397
  10.67,                  !- Field 398
  Until: 10:00,           !- Field 399
  10.66,                  !- Field 400
  Until: 11:00,           !- Field 401
  10.62,                  !- Field 402
  Until: 12:00,           !- Field 403
  10.58,                  !- Field 404
  Until: 13:00,           !- Field 405
  10.52,                  !- Field 406
  Until: 14:00,           !- Field 407
  10.45,                  !- Field 408
  Until: 15:00,           !- Field 409
  10.42,                  !- Field 410
  Until: 16:00,           !- Field 411
  10.39,                  !- Field 412
  Until: 17:00,           !- Field 413
  10.38,                  !- Field 414
  Until: 18:00,           !- Field 415
  10.37,                  !- Field 416
  Until: 19:00,           !- Field 417
  10.38,                  !- Field 418
  Until: 20:00,           !- Field 419
  10.39,                  !- Field 420
  Until: 21:00,           !- Field 421
  10.42,                  !- Field 422
  Until: 22:00,           !- Field 423
  10.46,                  !- Field 424
  Until: 23:00,           !- Field 425
  10.5,                   !- Field 426
  Until: 24:00,           !- Field 427
  10.53,                  !- Field 428
  Through: 9/18,          !- Field 429
  For: AllDays,           !- Field 430
  Until: 02:00,           !- Field 431
  10.54,                  !- Field 432
  Until: 04:00,           !- Field 433
  10.56,                  !- Field 434
  Until: 06:00,           !- Field 435
  10.57,                  !- Field 436
  Until: 07:00,           !- Field 437
  10.58,                  !- Field 438
  Until: 09:00,           !- Field 439
  10.59,                  !- Field 440
  Until: 10:00,           !- Field 441
  10.54,                  !- Field 442
  Until: 11:00,           !- Field 443
  10.44,                  !- Field 444
  Until: 12:00,           !- Field 445
  10.36,                  !- Field 446
  Until: 13:00,           !- Field 447
  10.3,                   !- Field 448
  Until: 24:00,           !- Field 449
  10.25,                  !- Field 450
  Through: 12/31,         !- Field 451
  For: AllDays,           !- Field 452
  Until: 24:00,           !- Field 453
  10.25;                  !- Field 454

Schedule:Compact,
  Meas Tnorth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.76,                   !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  9.76,                   !- Field 10
  Until: 17:00,           !- Field 11
  9.88,                   !- Field 12
  Until: 18:00,           !- Field 13
  9.99,                   !- Field 14
  Until: 19:00,           !- Field 15
  9.98,                   !- Field 16
  Until: 20:00,           !- Field 17
  10.05,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.07,                  !- Field 20
  Until: 22:00,           !- Field 21
  10.09,                  !- Field 22
  Until: 24:00,           !- Field 23
  10.02,                  !- Field 24
  Through: 9/9,           !- Field 25
  For: AllDays,           !- Field 26
  Until: 03:00,           !- Field 27
  10,                     !- Field 28
  Until: 06:00,           !- Field 29
  10.01,                  !- Field 30
  Until: 07:00,           !- Field 31
  9.99,                   !- Field 32
  Until: 08:00,           !- Field 33
  9.97,                   !- Field 34
  Until: 09:00,           !- Field 35
  9.93,                   !- Field 36
  Until: 10:00,           !- Field 37
  9.86,                   !- Field 38
  Until: 11:00,           !- Field 39
  9.79,                   !- Field 40
  Until: 12:00,           !- Field 41
  9.83,                   !- Field 42
  Until: 13:00,           !- Field 43
  9.96,                   !- Field 44
  Until: 15:00,           !- Field 45
  10.04,                  !- Field 46
  Until: 16:00,           !- Field 47
  10.07,                  !- Field 48
  Until: 17:00,           !- Field 49
  10.06,                  !- Field 50
  Until: 18:00,           !- Field 51
  10.05,                  !- Field 52
  Until: 19:00,           !- Field 53
  9.94,                   !- Field 54
  Until: 21:00,           !- Field 55
  9.86,                   !- Field 56
  Until: 22:00,           !- Field 57
  9.89,                   !- Field 58
  Until: 23:00,           !- Field 59
  9.92,                   !- Field 60
  Until: 24:00,           !- Field 61
  9.97,                   !- Field 62
  Through: 9/10,          !- Field 63
  For: AllDays,           !- Field 64
  Until: 01:00,           !- Field 65
  10,                     !- Field 66
  Until: 02:00,           !- Field 67
  10.03,                  !- Field 68
  Until: 03:00,           !- Field 69
  10.06,                  !- Field 70
  Until: 04:00,           !- Field 71
  10.08,                  !- Field 72
  Until: 06:00,           !- Field 73
  10.1,                   !- Field 74
  Until: 07:00,           !- Field 75
  10.12,                  !- Field 76
  Until: 08:00,           !- Field 77
  10.1,                   !- Field 78
  Until: 09:00,           !- Field 79
  10,                     !- Field 80
  Until: 10:00,           !- Field 81
  9.85,                   !- Field 82
  Until: 11:00,           !- Field 83
  9.81,                   !- Field 84
  Until: 12:00,           !- Field 85
  9.84,                   !- Field 86
  Until: 13:00,           !- Field 87
  9.91,                   !- Field 88
  Until: 14:00,           !- Field 89
  10.04,                  !- Field 90
  Until: 15:00,           !- Field 91
  10.15,                  !- Field 92
  Until: 16:00,           !- Field 93
  10.16,                  !- Field 94
  Until: 17:00,           !- Field 95
  10.18,                  !- Field 96
  Until: 18:00,           !- Field 97
  10.09,                  !- Field 98
  Until: 19:00,           !- Field 99
  9.98,                   !- Field 100
  Until: 20:00,           !- Field 101
  9.83,                   !- Field 102
  Until: 21:00,           !- Field 103
  9.77,                   !- Field 104
  Until: 22:00,           !- Field 105
  9.74,                   !- Field 106
  Until: 24:00,           !- Field 107
  9.77,                   !- Field 108
  Through: 9/11,          !- Field 109
  For: AllDays,           !- Field 110
  Until: 01:00,           !- Field 111
  9.82,                   !- Field 112
  Until: 02:00,           !- Field 113
  9.87,                   !- Field 114
  Until: 03:00,           !- Field 115
  9.91,                   !- Field 116
  Until: 04:00,           !- Field 117
  9.94,                   !- Field 118
  Until: 05:00,           !- Field 119
  9.98,                   !- Field 120
  Until: 06:00,           !- Field 121
  10.02,                  !- Field 122
  Until: 08:00,           !- Field 123
  10.04,                  !- Field 124
  Until: 09:00,           !- Field 125
  10.03,                  !- Field 126
  Until: 10:00,           !- Field 127
  9.93,                   !- Field 128
  Until: 11:00,           !- Field 129
  9.95,                   !- Field 130
  Until: 12:00,           !- Field 131
  10.02,                  !- Field 132
  Until: 13:00,           !- Field 133
  10.15,                  !- Field 134
  Until: 14:00,           !- Field 135
  10.01,                  !- Field 136
  Until: 15:00,           !- Field 137
  10.07,                  !- Field 138
  Until: 16:00,           !- Field 139
  10.17,                  !- Field 140
  Until: 17:00,           !- Field 141
  10.19,                  !- Field 142
  Until: 18:00,           !- Field 143
  10.15,                  !- Field 144
  Until: 19:00,           !- Field 145
  10.08,                  !- Field 146
  Until: 20:00,           !- Field 147
  9.9,                    !- Field 148
  Until: 21:00,           !- Field 149
  9.77,                   !- Field 150
  Until: 22:00,           !- Field 151
  9.74,                   !- Field 152
  Until: 23:00,           !- Field 153
  9.73,                   !- Field 154
  Until: 24:00,           !- Field 155
  9.74,                   !- Field 156
  Through: 9/12,          !- Field 157
  For: AllDays,           !- Field 158
  Until: 01:00,           !- Field 159
  9.73,                   !- Field 160
  Until: 03:00,           !- Field 161
  9.74,                   !- Field 162
  Until: 05:00,           !- Field 163
  9.75,                   !- Field 164
  Until: 07:00,           !- Field 165
  9.77,                   !- Field 166
  Until: 08:00,           !- Field 167
  9.79,                   !- Field 168
  Until: 09:00,           !- Field 169
  9.76,                   !- Field 170
  Until: 10:00,           !- Field 171
  9.78,                   !- Field 172
  Until: 11:00,           !- Field 173
  9.85,                   !- Field 174
  Until: 12:00,           !- Field 175
  9.92,                   !- Field 176
  Until: 13:00,           !- Field 177
  9.95,                   !- Field 178
  Until: 14:00,           !- Field 179
  10.02,                  !- Field 180
  Until: 15:00,           !- Field 181
  10.1,                   !- Field 182
  Until: 16:00,           !- Field 183
  10.13,                  !- Field 184
  Until: 17:00,           !- Field 185
  10.08,                  !- Field 186
  Until: 18:00,           !- Field 187
  9.94,                   !- Field 188
  Until: 19:00,           !- Field 189
  9.79,                   !- Field 190
  Until: 21:00,           !- Field 191
  9.74,                   !- Field 192
  Until: 22:00,           !- Field 193
  9.79,                   !- Field 194
  Until: 23:00,           !- Field 195
  9.89,                   !- Field 196
  Until: 24:00,           !- Field 197
  9.97,                   !- Field 198
  Through: 9/13,          !- Field 199
  For: AllDays,           !- Field 200
  Until: 01:00,           !- Field 201
  10.04,                  !- Field 202
  Until: 02:00,           !- Field 203
  10.09,                  !- Field 204
  Until: 03:00,           !- Field 205
  10.11,                  !- Field 206
  Until: 04:00,           !- Field 207
  10.09,                  !- Field 208
  Until: 07:00,           !- Field 209
  10.1,                   !- Field 210
  Until: 08:00,           !- Field 211
  10.09,                  !- Field 212
  Until: 09:00,           !- Field 213
  10.07,                  !- Field 214
  Until: 10:00,           !- Field 215
  10.03,                  !- Field 216
  Until: 11:00,           !- Field 217
  9.96,                   !- Field 218
  Until: 12:00,           !- Field 219
  9.87,                   !- Field 220
  Until: 13:00,           !- Field 221
  9.81,                   !- Field 222
  Until: 14:00,           !- Field 223
  9.84,                   !- Field 224
  Until: 15:00,           !- Field 225
  9.89,                   !- Field 226
  Until: 16:00,           !- Field 227
  9.9,                    !- Field 228
  Until: 17:00,           !- Field 229
  9.93,                   !- Field 230
  Until: 18:00,           !- Field 231
  9.99,                   !- Field 232
  Until: 19:00,           !- Field 233
  10.12,                  !- Field 234
  Until: 20:00,           !- Field 235
  10.16,                  !- Field 236
  Until: 21:00,           !- Field 237
  10.13,                  !- Field 238
  Until: 22:00,           !- Field 239
  10.11,                  !- Field 240
  Until: 24:00,           !- Field 241
  10.12,                  !- Field 242
  Through: 9/14,          !- Field 243
  For: AllDays,           !- Field 244
  Until: 01:00,           !- Field 245
  10.13,                  !- Field 246
  Until: 02:00,           !- Field 247
  10.14,                  !- Field 248
  Until: 04:00,           !- Field 249
  10.17,                  !- Field 250
  Until: 05:00,           !- Field 251
  10.02,                  !- Field 252
  Until: 06:00,           !- Field 253
  9.97,                   !- Field 254
  Until: 07:00,           !- Field 255
  9.98,                   !- Field 256
  Until: 08:00,           !- Field 257
  9.96,                   !- Field 258
  Until: 09:00,           !- Field 259
  9.92,                   !- Field 260
  Until: 10:00,           !- Field 261
  10.04,                  !- Field 262
  Until: 11:00,           !- Field 263
  10.37,                  !- Field 264
  Until: 12:00,           !- Field 265
  10.31,                  !- Field 266
  Until: 13:00,           !- Field 267
  10.33,                  !- Field 268
  Until: 14:00,           !- Field 269
  10.32,                  !- Field 270
  Until: 16:00,           !- Field 271
  10.34,                  !- Field 272
  Until: 17:00,           !- Field 273
  10.32,                  !- Field 274
  Until: 18:00,           !- Field 275
  10.29,                  !- Field 276
  Until: 19:00,           !- Field 277
  10.36,                  !- Field 278
  Until: 20:00,           !- Field 279
  10.42,                  !- Field 280
  Until: 21:00,           !- Field 281
  10.44,                  !- Field 282
  Until: 22:00,           !- Field 283
  10.47,                  !- Field 284
  Until: 23:00,           !- Field 285
  10.45,                  !- Field 286
  Until: 24:00,           !- Field 287
  10.48,                  !- Field 288
  Through: 9/15,          !- Field 289
  For: AllDays,           !- Field 290
  Until: 01:00,           !- Field 291
  10.5,                   !- Field 292
  Until: 02:00,           !- Field 293
  10.41,                  !- Field 294
  Until: 03:00,           !- Field 295
  10.39,                  !- Field 296
  Until: 04:00,           !- Field 297
  10.36,                  !- Field 298
  Until: 05:00,           !- Field 299
  10.4,                   !- Field 300
  Until: 06:00,           !- Field 301
  10.43,                  !- Field 302
  Until: 07:00,           !- Field 303
  10.46,                  !- Field 304
  Until: 08:00,           !- Field 305
  10.44,                  !- Field 306
  Until: 09:00,           !- Field 307
  10.32,                  !- Field 308
  Until: 10:00,           !- Field 309
  10.18,                  !- Field 310
  Until: 11:00,           !- Field 311
  10.02,                  !- Field 312
  Until: 12:00,           !- Field 313
  10,                     !- Field 314
  Until: 13:00,           !- Field 315
  10.18,                  !- Field 316
  Until: 15:00,           !- Field 317
  10.4,                   !- Field 318
  Until: 16:00,           !- Field 319
  10.39,                  !- Field 320
  Until: 17:00,           !- Field 321
  10.42,                  !- Field 322
  Until: 18:00,           !- Field 323
  10.4,                   !- Field 324
  Until: 19:00,           !- Field 325
  10.43,                  !- Field 326
  Until: 21:00,           !- Field 327
  10.41,                  !- Field 328
  Until: 22:00,           !- Field 329
  10.37,                  !- Field 330
  Until: 23:00,           !- Field 331
  10.41,                  !- Field 332
  Until: 24:00,           !- Field 333
  10.4,                   !- Field 334
  Through: 9/16,          !- Field 335
  For: AllDays,           !- Field 336
  Until: 01:00,           !- Field 337
  10.43,                  !- Field 338
  Until: 02:00,           !- Field 339
  10.46,                  !- Field 340
  Until: 03:00,           !- Field 341
  10.37,                  !- Field 342
  Until: 04:00,           !- Field 343
  10.3,                   !- Field 344
  Until: 05:00,           !- Field 345
  10.31,                  !- Field 346
  Until: 06:00,           !- Field 347
  10.32,                  !- Field 348
  Until: 07:00,           !- Field 349
  10.31,                  !- Field 350
  Until: 08:00,           !- Field 351
  10.35,                  !- Field 352
  Until: 09:00,           !- Field 353
  10.4,                   !- Field 354
  Until: 10:00,           !- Field 355
  10.39,                  !- Field 356
  Until: 11:00,           !- Field 357
  10.36,                  !- Field 358
  Until: 12:00,           !- Field 359
  10.37,                  !- Field 360
  Until: 13:00,           !- Field 361
  10.42,                  !- Field 362
  Until: 14:00,           !- Field 363
  10.39,                  !- Field 364
  Until: 15:00,           !- Field 365
  10.38,                  !- Field 366
  Until: 16:00,           !- Field 367
  10.36,                  !- Field 368
  Until: 17:00,           !- Field 369
  10.38,                  !- Field 370
  Until: 19:00,           !- Field 371
  10.4,                   !- Field 372
  Until: 20:00,           !- Field 373
  10.45,                  !- Field 374
  Until: 21:00,           !- Field 375
  10.42,                  !- Field 376
  Until: 22:00,           !- Field 377
  10.38,                  !- Field 378
  Until: 23:00,           !- Field 379
  10.34,                  !- Field 380
  Until: 24:00,           !- Field 381
  10.37,                  !- Field 382
  Through: 9/17,          !- Field 383
  For: AllDays,           !- Field 384
  Until: 01:00,           !- Field 385
  10.41,                  !- Field 386
  Until: 02:00,           !- Field 387
  10.37,                  !- Field 388
  Until: 03:00,           !- Field 389
  10.33,                  !- Field 390
  Until: 04:00,           !- Field 391
  10.35,                  !- Field 392
  Until: 08:00,           !- Field 393
  10.37,                  !- Field 394
  Until: 10:00,           !- Field 395
  10.38,                  !- Field 396
  Until: 11:00,           !- Field 397
  10.35,                  !- Field 398
  Until: 12:00,           !- Field 399
  10.32,                  !- Field 400
  Until: 13:00,           !- Field 401
  10.26,                  !- Field 402
  Until: 14:00,           !- Field 403
  10.19,                  !- Field 404
  Until: 15:00,           !- Field 405
  10.14,                  !- Field 406
  Until: 16:00,           !- Field 407
  10.16,                  !- Field 408
  Until: 17:00,           !- Field 409
  10.17,                  !- Field 410
  Until: 18:00,           !- Field 411
  10.2,                   !- Field 412
  Until: 19:00,           !- Field 413
  10.23,                  !- Field 414
  Until: 20:00,           !- Field 415
  10.25,                  !- Field 416
  Until: 21:00,           !- Field 417
  10.27,                  !- Field 418
  Until: 22:00,           !- Field 419
  10.33,                  !- Field 420
  Until: 23:00,           !- Field 421
  10.35,                  !- Field 422
  Until: 24:00,           !- Field 423
  10.41,                  !- Field 424
  Through: 9/18,          !- Field 425
  For: AllDays,           !- Field 426
  Until: 01:00,           !- Field 427
  10.45,                  !- Field 428
  Until: 02:00,           !- Field 429
  10.44,                  !- Field 430
  Until: 03:00,           !- Field 431
  10.45,                  !- Field 432
  Until: 05:00,           !- Field 433
  10.46,                  !- Field 434
  Until: 06:00,           !- Field 435
  10.48,                  !- Field 436
  Until: 08:00,           !- Field 437
  10.51,                  !- Field 438
  Until: 09:00,           !- Field 439
  10.49,                  !- Field 440
  Until: 10:00,           !- Field 441
  10.44,                  !- Field 442
  Until: 11:00,           !- Field 443
  10.36,                  !- Field 444
  Until: 12:00,           !- Field 445
  10.18,                  !- Field 446
  Until: 13:00,           !- Field 447
  10.12,                  !- Field 448
  Until: 24:00,           !- Field 449
  10.16,                  !- Field 450
  Through: 12/31,         !- Field 451
  For: AllDays,           !- Field 452
  Until: 24:00,           !- Field 453
  10.16;                  !- Field 454

Schedule:Compact,
  Meas Teast,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.51,                  !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  10.51,                  !- Field 10
  Until: 17:00,           !- Field 11
  10.56,                  !- Field 12
  Until: 18:00,           !- Field 13
  10.44,                  !- Field 14
  Until: 19:00,           !- Field 15
  10.23,                  !- Field 16
  Until: 20:00,           !- Field 17
  10.17,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.12,                  !- Field 20
  Until: 23:00,           !- Field 21
  10.09,                  !- Field 22
  Until: 24:00,           !- Field 23
  10.08,                  !- Field 24
  Through: 9/9,           !- Field 25
  For: AllDays,           !- Field 26
  Until: 01:00,           !- Field 27
  10.13,                  !- Field 28
  Until: 02:00,           !- Field 29
  10.19,                  !- Field 30
  Until: 03:00,           !- Field 31
  10.23,                  !- Field 32
  Until: 04:00,           !- Field 33
  10.24,                  !- Field 34
  Until: 05:00,           !- Field 35
  10.23,                  !- Field 36
  Until: 06:00,           !- Field 37
  10.17,                  !- Field 38
  Until: 08:00,           !- Field 39
  10.15,                  !- Field 40
  Until: 09:00,           !- Field 41
  10.23,                  !- Field 42
  Until: 10:00,           !- Field 43
  10.32,                  !- Field 44
  Until: 11:00,           !- Field 45
  10.52,                  !- Field 46
  Until: 12:00,           !- Field 47
  10.83,                  !- Field 48
  Until: 13:00,           !- Field 49
  11.1,                   !- Field 50
  Until: 14:00,           !- Field 51
  11.21,                  !- Field 52
  Until: 15:00,           !- Field 53
  11.15,                  !- Field 54
  Until: 16:00,           !- Field 55
  11.08,                  !- Field 56
  Until: 17:00,           !- Field 57
  10.89,                  !- Field 58
  Until: 18:00,           !- Field 59
  10.66,                  !- Field 60
  Until: 19:00,           !- Field 61
  10.4,                   !- Field 62
  Until: 20:00,           !- Field 63
  10.2,                   !- Field 64
  Until: 22:00,           !- Field 65
  10.12,                  !- Field 66
  Until: 24:00,           !- Field 67
  10.11,                  !- Field 68
  Through: 9/10,          !- Field 69
  For: AllDays,           !- Field 70
  Until: 02:00,           !- Field 71
  10.15,                  !- Field 72
  Until: 03:00,           !- Field 73
  10.11,                  !- Field 74
  Until: 04:00,           !- Field 75
  10.09,                  !- Field 76
  Until: 05:00,           !- Field 77
  10.08,                  !- Field 78
  Until: 06:00,           !- Field 79
  10.15,                  !- Field 80
  Until: 07:00,           !- Field 81
  10.18,                  !- Field 82
  Until: 08:00,           !- Field 83
  10.21,                  !- Field 84
  Until: 09:00,           !- Field 85
  10.31,                  !- Field 86
  Until: 10:00,           !- Field 87
  10.54,                  !- Field 88
  Until: 11:00,           !- Field 89
  10.84,                  !- Field 90
  Until: 12:00,           !- Field 91
  11.18,                  !- Field 92
  Until: 13:00,           !- Field 93
  11.45,                  !- Field 94
  Until: 14:00,           !- Field 95
  11.69,                  !- Field 96
  Until: 15:00,           !- Field 97
  11.78,                  !- Field 98
  Until: 16:00,           !- Field 99
  11.75,                  !- Field 100
  Until: 17:00,           !- Field 101
  11.61,                  !- Field 102
  Until: 18:00,           !- Field 103
  11.42,                  !- Field 104
  Until: 19:00,           !- Field 105
  11.2,                   !- Field 106
  Until: 20:00,           !- Field 107
  10.9,                   !- Field 108
  Until: 21:00,           !- Field 109
  10.53,                  !- Field 110
  Until: 22:00,           !- Field 111
  10.27,                  !- Field 112
  Until: 23:00,           !- Field 113
  10.19,                  !- Field 114
  Until: 24:00,           !- Field 115
  10.14,                  !- Field 116
  Through: 9/11,          !- Field 117
  For: AllDays,           !- Field 118
  Until: 01:00,           !- Field 119
  10.14,                  !- Field 120
  Until: 03:00,           !- Field 121
  10.11,                  !- Field 122
  Until: 04:00,           !- Field 123
  10.14,                  !- Field 124
  Until: 05:00,           !- Field 125
  10.2,                   !- Field 126
  Until: 06:00,           !- Field 127
  10.21,                  !- Field 128
  Until: 07:00,           !- Field 129
  10.22,                  !- Field 130
  Until: 08:00,           !- Field 131
  10.24,                  !- Field 132
  Until: 09:00,           !- Field 133
  10.38,                  !- Field 134
  Until: 10:00,           !- Field 135
  10.67,                  !- Field 136
  Until: 11:00,           !- Field 137
  11.04,                  !- Field 138
  Until: 12:00,           !- Field 139
  11.54,                  !- Field 140
  Until: 13:00,           !- Field 141
  11.91,                  !- Field 142
  Until: 14:00,           !- Field 143
  12.18,                  !- Field 144
  Until: 15:00,           !- Field 145
  12.28,                  !- Field 146
  Until: 16:00,           !- Field 147
  12.34,                  !- Field 148
  Until: 17:00,           !- Field 149
  12.33,                  !- Field 150
  Until: 18:00,           !- Field 151
  12.25,                  !- Field 152
  Until: 19:00,           !- Field 153
  12.07,                  !- Field 154
  Until: 20:00,           !- Field 155
  11.75,                  !- Field 156
  Until: 21:00,           !- Field 157
  11.31,                  !- Field 158
  Until: 22:00,           !- Field 159
  10.98,                  !- Field 160
  Until: 23:00,           !- Field 161
  10.7,                   !- Field 162
  Until: 24:00,           !- Field 163
  10.45,                  !- Field 164
  Through: 9/12,          !- Field 165
  For: AllDays,           !- Field 166
  Until: 01:00,           !- Field 167
  10.27,                  !- Field 168
  Until: 03:00,           !- Field 169
  10.22,                  !- Field 170
  Until: 04:00,           !- Field 171
  10.15,                  !- Field 172
  Until: 05:00,           !- Field 173
  10.12,                  !- Field 174
  Until: 06:00,           !- Field 175
  10.11,                  !- Field 176
  Until: 07:00,           !- Field 177
  10.1,                   !- Field 178
  Until: 08:00,           !- Field 179
  10.17,                  !- Field 180
  Until: 09:00,           !- Field 181
  10.35,                  !- Field 182
  Until: 10:00,           !- Field 183
  10.75,                  !- Field 184
  Until: 11:00,           !- Field 185
  11.01,                  !- Field 186
  Until: 12:00,           !- Field 187
  11.1,                   !- Field 188
  Until: 13:00,           !- Field 189
  11.07,                  !- Field 190
  Until: 14:00,           !- Field 191
  11.1,                   !- Field 192
  Until: 15:00,           !- Field 193
  11.36,                  !- Field 194
  Until: 16:00,           !- Field 195
  11.44,                  !- Field 196
  Until: 17:00,           !- Field 197
  11.35,                  !- Field 198
  Until: 18:00,           !- Field 199
  11.1,                   !- Field 200
  Until: 19:00,           !- Field 201
  10.77,                  !- Field 202
  Until: 20:00,           !- Field 203
  10.4,                   !- Field 204
  Until: 21:00,           !- Field 205
  10.22,                  !- Field 206
  Until: 22:00,           !- Field 207
  10.15,                  !- Field 208
  Until: 24:00,           !- Field 209
  10.29,                  !- Field 210
  Through: 9/13,          !- Field 211
  For: AllDays,           !- Field 212
  Until: 01:00,           !- Field 213
  10.22,                  !- Field 214
  Until: 02:00,           !- Field 215
  10.14,                  !- Field 216
  Until: 03:00,           !- Field 217
  10.1,                   !- Field 218
  Until: 04:00,           !- Field 219
  10.13,                  !- Field 220
  Until: 06:00,           !- Field 221
  10.18,                  !- Field 222
  Until: 07:00,           !- Field 223
  10.23,                  !- Field 224
  Until: 08:00,           !- Field 225
  10.28,                  !- Field 226
  Until: 09:00,           !- Field 227
  10.32,                  !- Field 228
  Until: 10:00,           !- Field 229
  10.4,                   !- Field 230
  Until: 11:00,           !- Field 231
  10.59,                  !- Field 232
  Until: 12:00,           !- Field 233
  10.61,                  !- Field 234
  Until: 13:00,           !- Field 235
  10.53,                  !- Field 236
  Until: 14:00,           !- Field 237
  10.69,                  !- Field 238
  Until: 15:00,           !- Field 239
  10.73,                  !- Field 240
  Until: 16:00,           !- Field 241
  10.71,                  !- Field 242
  Until: 17:00,           !- Field 243
  10.57,                  !- Field 244
  Until: 18:00,           !- Field 245
  10.41,                  !- Field 246
  Until: 19:00,           !- Field 247
  10.33,                  !- Field 248
  Until: 20:00,           !- Field 249
  10.23,                  !- Field 250
  Until: 21:00,           !- Field 251
  10.18,                  !- Field 252
  Until: 24:00,           !- Field 253
  10.19,                  !- Field 254
  Through: 9/14,          !- Field 255
  For: AllDays,           !- Field 256
  Until: 01:00,           !- Field 257
  10.18,                  !- Field 258
  Until: 02:00,           !- Field 259
  10.17,                  !- Field 260
  Until: 04:00,           !- Field 261
  10.16,                  !- Field 262
  Until: 05:00,           !- Field 263
  10.17,                  !- Field 264
  Until: 06:00,           !- Field 265
  10.16,                  !- Field 266
  Until: 07:00,           !- Field 267
  10.15,                  !- Field 268
  Until: 08:00,           !- Field 269
  10.16,                  !- Field 270
  Until: 09:00,           !- Field 271
  10.21,                  !- Field 272
  Until: 10:00,           !- Field 273
  10.43,                  !- Field 274
  Until: 11:00,           !- Field 275
  10.68,                  !- Field 276
  Until: 12:00,           !- Field 277
  10.82,                  !- Field 278
  Until: 13:00,           !- Field 279
  10.88,                  !- Field 280
  Until: 14:00,           !- Field 281
  10.87,                  !- Field 282
  Until: 15:00,           !- Field 283
  10.71,                  !- Field 284
  Until: 16:00,           !- Field 285
  10.62,                  !- Field 286
  Until: 17:00,           !- Field 287
  10.47,                  !- Field 288
  Until: 18:00,           !- Field 289
  10.31,                  !- Field 290
  Until: 19:00,           !- Field 291
  10.2,                   !- Field 292
  Until: 20:00,           !- Field 293
  10.13,                  !- Field 294
  Until: 21:00,           !- Field 295
  10.11,                  !- Field 296
  Until: 22:00,           !- Field 297
  10.17,                  !- Field 298
  Until: 23:00,           !- Field 299
  10.24,                  !- Field 300
  Until: 24:00,           !- Field 301
  10.23,                  !- Field 302
  Through: 9/15,          !- Field 303
  For: AllDays,           !- Field 304
  Until: 01:00,           !- Field 305
  10.2,                   !- Field 306
  Until: 02:00,           !- Field 307
  10.18,                  !- Field 308
  Until: 03:00,           !- Field 309
  10.13,                  !- Field 310
  Until: 06:00,           !- Field 311
  10.09,                  !- Field 312
  Until: 07:00,           !- Field 313
  10.1,                   !- Field 314
  Until: 08:00,           !- Field 315
  10.13,                  !- Field 316
  Until: 09:00,           !- Field 317
  10.4,                   !- Field 318
  Until: 10:00,           !- Field 319
  10.8,                   !- Field 320
  Until: 11:00,           !- Field 321
  10.98,                  !- Field 322
  Until: 12:00,           !- Field 323
  11.12,                  !- Field 324
  Until: 13:00,           !- Field 325
  11.22,                  !- Field 326
  Until: 14:00,           !- Field 327
  10.99,                  !- Field 328
  Until: 15:00,           !- Field 329
  11,                     !- Field 330
  Until: 16:00,           !- Field 331
  10.95,                  !- Field 332
  Until: 17:00,           !- Field 333
  10.82,                  !- Field 334
  Until: 18:00,           !- Field 335
  10.65,                  !- Field 336
  Until: 19:00,           !- Field 337
  10.54,                  !- Field 338
  Until: 20:00,           !- Field 339
  10.43,                  !- Field 340
  Until: 21:00,           !- Field 341
  10.45,                  !- Field 342
  Until: 22:00,           !- Field 343
  10.53,                  !- Field 344
  Until: 23:00,           !- Field 345
  10.44,                  !- Field 346
  Until: 24:00,           !- Field 347
  10.35,                  !- Field 348
  Through: 9/16,          !- Field 349
  For: AllDays,           !- Field 350
  Until: 01:00,           !- Field 351
  10.38,                  !- Field 352
  Until: 02:00,           !- Field 353
  10.36,                  !- Field 354
  Until: 03:00,           !- Field 355
  10.35,                  !- Field 356
  Until: 04:00,           !- Field 357
  10.37,                  !- Field 358
  Until: 05:00,           !- Field 359
  10.4,                   !- Field 360
  Until: 06:00,           !- Field 361
  10.42,                  !- Field 362
  Until: 07:00,           !- Field 363
  10.41,                  !- Field 364
  Until: 08:00,           !- Field 365
  10.46,                  !- Field 366
  Until: 09:00,           !- Field 367
  10.51,                  !- Field 368
  Until: 10:00,           !- Field 369
  10.58,                  !- Field 370
  Until: 11:00,           !- Field 371
  10.68,                  !- Field 372
  Until: 12:00,           !- Field 373
  10.67,                  !- Field 374
  Until: 13:00,           !- Field 375
  10.58,                  !- Field 376
  Until: 14:00,           !- Field 377
  10.54,                  !- Field 378
  Until: 15:00,           !- Field 379
  10.53,                  !- Field 380
  Until: 16:00,           !- Field 381
  10.48,                  !- Field 382
  Until: 17:00,           !- Field 383
  10.46,                  !- Field 384
  Until: 18:00,           !- Field 385
  10.44,                  !- Field 386
  Until: 19:00,           !- Field 387
  10.42,                  !- Field 388
  Until: 20:00,           !- Field 389
  10.38,                  !- Field 390
  Until: 21:00,           !- Field 391
  10.35,                  !- Field 392
  Until: 22:00,           !- Field 393
  10.32,                  !- Field 394
  Until: 24:00,           !- Field 395
  10.3,                   !- Field 396
  Through: 9/17,          !- Field 397
  For: AllDays,           !- Field 398
  Until: 02:00,           !- Field 399
  10.3,                   !- Field 400
  Until: 03:00,           !- Field 401
  10.31,                  !- Field 402
  Until: 04:00,           !- Field 403
  10.37,                  !- Field 404
  Until: 05:00,           !- Field 405
  10.42,                  !- Field 406
  Until: 06:00,           !- Field 407
  10.4,                   !- Field 408
  Until: 07:00,           !- Field 409
  10.41,                  !- Field 410
  Until: 08:00,           !- Field 411
  10.43,                  !- Field 412
  Until: 09:00,           !- Field 413
  10.47,                  !- Field 414
  Until: 10:00,           !- Field 415
  10.48,                  !- Field 416
  Until: 11:00,           !- Field 417
  10.53,                  !- Field 418
  Until: 12:00,           !- Field 419
  10.59,                  !- Field 420
  Until: 13:00,           !- Field 421
  10.63,                  !- Field 422
  Until: 14:00,           !- Field 423
  10.66,                  !- Field 424
  Until: 15:00,           !- Field 425
  10.71,                  !- Field 426
  Until: 16:00,           !- Field 427
  10.72,                  !- Field 428
  Until: 17:00,           !- Field 429
  10.66,                  !- Field 430
  Until: 18:00,           !- Field 431
  10.54,                  !- Field 432
  Until: 19:00,           !- Field 433
  10.47,                  !- Field 434
  Until: 20:00,           !- Field 435
  10.43,                  !- Field 436
  Until: 21:00,           !- Field 437
  10.4,                   !- Field 438
  Until: 22:00,           !- Field 439
  10.36,                  !- Field 440
  Until: 23:00,           !- Field 441
  10.35,                  !- Field 442
  Until: 24:00,           !- Field 443
  10.33,                  !- Field 444
  Through: 9/18,          !- Field 445
  For: AllDays,           !- Field 446
  Until: 01:00,           !- Field 447
  10.33,                  !- Field 448
  Until: 02:00,           !- Field 449
  10.31,                  !- Field 450
  Until: 03:00,           !- Field 451
  10.3,                   !- Field 452
  Until: 06:00,           !- Field 453
  10.29,                  !- Field 454
  Until: 07:00,           !- Field 455
  10.31,                  !- Field 456
  Until: 08:00,           !- Field 457
  10.33,                  !- Field 458
  Until: 09:00,           !- Field 459
  10.53,                  !- Field 460
  Until: 10:00,           !- Field 461
  10.88,                  !- Field 462
  Until: 11:00,           !- Field 463
  11.04,                  !- Field 464
  Until: 12:00,           !- Field 465
  11.05,                  !- Field 466
  Until: 13:00,           !- Field 467
  10.92,                  !- Field 468
  Until: 24:00,           !- Field 469
  10.74,                  !- Field 470
  Through: 12/31,         !- Field 471
  For: AllDays,           !- Field 472
  Until: 24:00,           !- Field 473
  10.74;                  !- Field 474

Schedule:Compact,
  Meas Tsouth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.62,                  !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  10.62,                  !- Field 10
  Until: 17:00,           !- Field 11
  10.55,                  !- Field 12
  Until: 18:00,           !- Field 13
  10.48,                  !- Field 14
  Until: 19:00,           !- Field 15
  10.52,                  !- Field 16
  Until: 20:00,           !- Field 17
  10.57,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.62,                  !- Field 20
  Until: 22:00,           !- Field 21
  10.69,                  !- Field 22
  Until: 23:00,           !- Field 23
  10.7,                   !- Field 24
  Until: 24:00,           !- Field 25
  10.68,                  !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 03:00,           !- Field 29
  10.7,                   !- Field 30
  Until: 04:00,           !- Field 31
  10.71,                  !- Field 32
  Until: 05:00,           !- Field 33
  10.69,                  !- Field 34
  Until: 06:00,           !- Field 35
  10.72,                  !- Field 36
  Until: 07:00,           !- Field 37
  10.69,                  !- Field 38
  Until: 08:00,           !- Field 39
  10.7,                   !- Field 40
  Until: 09:00,           !- Field 41
  10.66,                  !- Field 42
  Until: 11:00,           !- Field 43
  10.67,                  !- Field 44
  Until: 12:00,           !- Field 45
  10.65,                  !- Field 46
  Until: 13:00,           !- Field 47
  10.61,                  !- Field 48
  Until: 14:00,           !- Field 49
  10.53,                  !- Field 50
  Until: 15:00,           !- Field 51
  10.47,                  !- Field 52
  Until: 16:00,           !- Field 53
  10.43,                  !- Field 54
  Until: 17:00,           !- Field 55
  10.38,                  !- Field 56
  Until: 18:00,           !- Field 57
  10.4,                   !- Field 58
  Until: 19:00,           !- Field 59
  10.47,                  !- Field 60
  Until: 20:00,           !- Field 61
  10.54,                  !- Field 62
  Until: 21:00,           !- Field 63
  10.61,                  !- Field 64
  Until: 23:00,           !- Field 65
  10.65,                  !- Field 66
  Until: 24:00,           !- Field 67
  10.69,                  !- Field 68
  Through: 9/10,          !- Field 69
  For: AllDays,           !- Field 70
  Until: 01:00,           !- Field 71
  10.67,                  !- Field 72
  Until: 02:00,           !- Field 73
  10.69,                  !- Field 74
  Until: 03:00,           !- Field 75
  10.72,                  !- Field 76
  Until: 04:00,           !- Field 77
  10.71,                  !- Field 78
  Until: 05:00,           !- Field 79
  10.74,                  !- Field 80
  Until: 06:00,           !- Field 81
  10.71,                  !- Field 82
  Until: 07:00,           !- Field 83
  10.7,                   !- Field 84
  Until: 08:00,           !- Field 85
  10.69,                  !- Field 86
  Until: 09:00,           !- Field 87
  10.68,                  !- Field 88
  Until: 10:00,           !- Field 89
  10.7,                   !- Field 90
  Until: 11:00,           !- Field 91
  10.72,                  !- Field 92
  Until: 12:00,           !- Field 93
  10.67,                  !- Field 94
  Until: 13:00,           !- Field 95
  10.62,                  !- Field 96
  Until: 14:00,           !- Field 97
  10.53,                  !- Field 98
  Until: 15:00,           !- Field 99
  10.44,                  !- Field 100
  Until: 16:00,           !- Field 101
  10.38,                  !- Field 102
  Until: 18:00,           !- Field 103
  10.32,                  !- Field 104
  Until: 19:00,           !- Field 105
  10.41,                  !- Field 106
  Until: 20:00,           !- Field 107
  10.48,                  !- Field 108
  Until: 21:00,           !- Field 109
  10.59,                  !- Field 110
  Until: 22:00,           !- Field 111
  10.6,                   !- Field 112
  Until: 23:00,           !- Field 113
  10.61,                  !- Field 114
  Until: 24:00,           !- Field 115
  10.66,                  !- Field 116
  Through: 9/11,          !- Field 117
  For: AllDays,           !- Field 118
  Until: 01:00,           !- Field 119
  10.66,                  !- Field 120
  Until: 02:00,           !- Field 121
  10.68,                  !- Field 122
  Until: 03:00,           !- Field 123
  10.71,                  !- Field 124
  Until: 04:00,           !- Field 125
  10.72,                  !- Field 126
  Until: 05:00,           !- Field 127
  10.71,                  !- Field 128
  Until: 06:00,           !- Field 129
  10.7,                   !- Field 130
  Until: 07:00,           !- Field 131
  10.71,                  !- Field 132
  Until: 08:00,           !- Field 133
  10.68,                  !- Field 134
  Until: 09:00,           !- Field 135
  10.65,                  !- Field 136
  Until: 10:00,           !- Field 137
  10.67,                  !- Field 138
  Until: 11:00,           !- Field 139
  10.7,                   !- Field 140
  Until: 12:00,           !- Field 141
  10.66,                  !- Field 142
  Until: 13:00,           !- Field 143
  10.6,                   !- Field 144
  Until: 14:00,           !- Field 145
  10.52,                  !- Field 146
  Until: 16:00,           !- Field 147
  10.41,                  !- Field 148
  Until: 17:00,           !- Field 149
  10.39,                  !- Field 150
  Until: 18:00,           !- Field 151
  10.42,                  !- Field 152
  Until: 19:00,           !- Field 153
  10.46,                  !- Field 154
  Until: 20:00,           !- Field 155
  10.53,                  !- Field 156
  Until: 21:00,           !- Field 157
  10.59,                  !- Field 158
  Until: 22:00,           !- Field 159
  10.62,                  !- Field 160
  Until: 23:00,           !- Field 161
  10.64,                  !- Field 162
  Until: 24:00,           !- Field 163
  10.63,                  !- Field 164
  Through: 9/12,          !- Field 165
  For: AllDays,           !- Field 166
  Until: 01:00,           !- Field 167
  10.68,                  !- Field 168
  Until: 02:00,           !- Field 169
  10.67,                  !- Field 170
  Until: 04:00,           !- Field 171
  10.69,                  !- Field 172
  Until: 07:00,           !- Field 173
  10.7,                   !- Field 174
  Until: 08:00,           !- Field 175
  10.69,                  !- Field 176
  Until: 09:00,           !- Field 177
  10.68,                  !- Field 178
  Until: 10:00,           !- Field 179
  10.67,                  !- Field 180
  Until: 11:00,           !- Field 181
  10.71,                  !- Field 182
  Until: 12:00,           !- Field 183
  10.66,                  !- Field 184
  Until: 13:00,           !- Field 185
  10.63,                  !- Field 186
  Until: 14:00,           !- Field 187
  10.59,                  !- Field 188
  Until: 15:00,           !- Field 189
  10.55,                  !- Field 190
  Until: 16:00,           !- Field 191
  10.52,                  !- Field 192
  Until: 17:00,           !- Field 193
  10.48,                  !- Field 194
  Until: 18:00,           !- Field 195
  10.51,                  !- Field 196
  Until: 19:00,           !- Field 197
  10.6,                   !- Field 198
  Until: 20:00,           !- Field 199
  10.63,                  !- Field 200
  Until: 21:00,           !- Field 201
  10.66,                  !- Field 202
  Until: 22:00,           !- Field 203
  10.68,                  !- Field 204
  Until: 23:00,           !- Field 205
  10.67,                  !- Field 206
  Until: 24:00,           !- Field 207
  10.69,                  !- Field 208
  Through: 9/13,          !- Field 209
  For: AllDays,           !- Field 210
  Until: 01:00,           !- Field 211
  10.71,                  !- Field 212
  Until: 02:00,           !- Field 213
  10.73,                  !- Field 214
  Until: 03:00,           !- Field 215
  10.75,                  !- Field 216
  Until: 04:00,           !- Field 217
  10.76,                  !- Field 218
  Until: 05:00,           !- Field 219
  10.75,                  !- Field 220
  Until: 06:00,           !- Field 221
  10.73,                  !- Field 222
  Until: 07:00,           !- Field 223
  10.72,                  !- Field 224
  Until: 09:00,           !- Field 225
  10.69,                  !- Field 226
  Until: 10:00,           !- Field 227
  10.71,                  !- Field 228
  Until: 12:00,           !- Field 229
  10.69,                  !- Field 230
  Until: 13:00,           !- Field 231
  10.66,                  !- Field 232
  Until: 14:00,           !- Field 233
  10.62,                  !- Field 234
  Until: 15:00,           !- Field 235
  10.58,                  !- Field 236
  Until: 16:00,           !- Field 237
  9.78,                   !- Field 238
  Until: 17:00,           !- Field 239
  9.58,                   !- Field 240
  Until: 18:00,           !- Field 241
  9.61,                   !- Field 242
  Until: 19:00,           !- Field 243
  9.62,                   !- Field 244
  Until: 20:00,           !- Field 245
  9.64,                   !- Field 246
  Until: 21:00,           !- Field 247
  9.66,                   !- Field 248
  Until: 22:00,           !- Field 249
  9.67,                   !- Field 250
  Until: 23:00,           !- Field 251
  9.68,                   !- Field 252
  Until: 24:00,           !- Field 253
  9.69,                   !- Field 254
  Through: 9/14,          !- Field 255
  For: AllDays,           !- Field 256
  Until: 01:00,           !- Field 257
  9.71,                   !- Field 258
  Until: 02:00,           !- Field 259
  9.68,                   !- Field 260
  Until: 03:00,           !- Field 261
  9.69,                   !- Field 262
  Until: 04:00,           !- Field 263
  9.7,                    !- Field 264
  Until: 05:00,           !- Field 265
  9.72,                   !- Field 266
  Until: 06:00,           !- Field 267
  9.71,                   !- Field 268
  Until: 08:00,           !- Field 269
  9.72,                   !- Field 270
  Until: 10:00,           !- Field 271
  9.71,                   !- Field 272
  Until: 11:00,           !- Field 273
  9.69,                   !- Field 274
  Until: 12:00,           !- Field 275
  10.19,                  !- Field 276
  Until: 13:00,           !- Field 277
  10.12,                  !- Field 278
  Until: 14:00,           !- Field 279
  10.06,                  !- Field 280
  Until: 15:00,           !- Field 281
  10.08,                  !- Field 282
  Until: 16:00,           !- Field 283
  10.07,                  !- Field 284
  Until: 17:00,           !- Field 285
  10.18,                  !- Field 286
  Until: 18:00,           !- Field 287
  10.26,                  !- Field 288
  Until: 19:00,           !- Field 289
  10.22,                  !- Field 290
  Until: 20:00,           !- Field 291
  10.29,                  !- Field 292
  Until: 21:00,           !- Field 293
  10.32,                  !- Field 294
  Until: 22:00,           !- Field 295
  10.4,                   !- Field 296
  Until: 23:00,           !- Field 297
  10.45,                  !- Field 298
  Until: 24:00,           !- Field 299
  10.46,                  !- Field 300
  Through: 9/15,          !- Field 301
  For: AllDays,           !- Field 302
  Until: 01:00,           !- Field 303
  10.48,                  !- Field 304
  Until: 02:00,           !- Field 305
  10.47,                  !- Field 306
  Until: 03:00,           !- Field 307
  10.44,                  !- Field 308
  Until: 04:00,           !- Field 309
  10.46,                  !- Field 310
  Until: 05:00,           !- Field 311
  10.44,                  !- Field 312
  Until: 06:00,           !- Field 313
  10.42,                  !- Field 314
  Until: 07:00,           !- Field 315
  10.45,                  !- Field 316
  Until: 08:00,           !- Field 317
  10.48,                  !- Field 318
  Until: 09:00,           !- Field 319
  10.46,                  !- Field 320
  Until: 10:00,           !- Field 321
  10.47,                  !- Field 322
  Until: 11:00,           !- Field 323
  10.43,                  !- Field 324
  Until: 12:00,           !- Field 325
  10.37,                  !- Field 326
  Until: 13:00,           !- Field 327
  10.3,                   !- Field 328
  Until: 14:00,           !- Field 329
  10.23,                  !- Field 330
  Until: 15:00,           !- Field 331
  10.22,                  !- Field 332
  Until: 16:00,           !- Field 333
  10.18,                  !- Field 334
  Until: 17:00,           !- Field 335
  10.17,                  !- Field 336
  Until: 18:00,           !- Field 337
  10.15,                  !- Field 338
  Until: 19:00,           !- Field 339
  10.19,                  !- Field 340
  Until: 20:00,           !- Field 341
  10.25,                  !- Field 342
  Until: 21:00,           !- Field 343
  10.28,                  !- Field 344
  Until: 22:00,           !- Field 345
  10.31,                  !- Field 346
  Until: 23:00,           !- Field 347
  10.36,                  !- Field 348
  Until: 24:00,           !- Field 349
  10.38,                  !- Field 350
  Through: 9/16,          !- Field 351
  For: AllDays,           !- Field 352
  Until: 01:00,           !- Field 353
  10.43,                  !- Field 354
  Until: 02:00,           !- Field 355
  10.45,                  !- Field 356
  Until: 03:00,           !- Field 357
  10.42,                  !- Field 358
  Until: 04:00,           !- Field 359
  10.44,                  !- Field 360
  Until: 05:00,           !- Field 361
  10.41,                  !- Field 362
  Until: 06:00,           !- Field 363
  10.42,                  !- Field 364
  Until: 07:00,           !- Field 365
  10.44,                  !- Field 366
  Until: 09:00,           !- Field 367
  10.43,                  !- Field 368
  Until: 10:00,           !- Field 369
  10.46,                  !- Field 370
  Until: 11:00,           !- Field 371
  10.41,                  !- Field 372
  Until: 12:00,           !- Field 373
  10.4,                   !- Field 374
  Until: 13:00,           !- Field 375
  10.38,                  !- Field 376
  Until: 14:00,           !- Field 377
  10.36,                  !- Field 378
  Until: 15:00,           !- Field 379
  10.34,                  !- Field 380
  Until: 16:00,           !- Field 381
  10.35,                  !- Field 382
  Until: 17:00,           !- Field 383
  10.34,                  !- Field 384
  Until: 18:00,           !- Field 385
  10.35,                  !- Field 386
  Until: 19:00,           !- Field 387
  10.34,                  !- Field 388
  Until: 20:00,           !- Field 389
  10.36,                  !- Field 390
  Until: 21:00,           !- Field 391
  10.42,                  !- Field 392
  Until: 22:00,           !- Field 393
  10.44,                  !- Field 394
  Until: 23:00,           !- Field 395
  10.45,                  !- Field 396
  Until: 24:00,           !- Field 397
  10.44,                  !- Field 398
  Through: 9/17,          !- Field 399
  For: AllDays,           !- Field 400
  Until: 01:00,           !- Field 401
  10.44,                  !- Field 402
  Until: 03:00,           !- Field 403
  10.43,                  !- Field 404
  Until: 04:00,           !- Field 405
  10.42,                  !- Field 406
  Until: 05:00,           !- Field 407
  10.44,                  !- Field 408
  Until: 06:00,           !- Field 409
  10.45,                  !- Field 410
  Until: 07:00,           !- Field 411
  10.44,                  !- Field 412
  Until: 08:00,           !- Field 413
  10.46,                  !- Field 414
  Until: 09:00,           !- Field 415
  10.47,                  !- Field 416
  Until: 10:00,           !- Field 417
  10.44,                  !- Field 418
  Until: 11:00,           !- Field 419
  10.43,                  !- Field 420
  Until: 12:00,           !- Field 421
  10.44,                  !- Field 422
  Until: 13:00,           !- Field 423
  10.4,                   !- Field 424
  Until: 15:00,           !- Field 425
  10.39,                  !- Field 426
  Until: 16:00,           !- Field 427
  10.36,                  !- Field 428
  Until: 17:00,           !- Field 429
  10.34,                  !- Field 430
  Until: 18:00,           !- Field 431
  10.33,                  !- Field 432
  Until: 20:00,           !- Field 433
  10.37,                  !- Field 434
  Until: 21:00,           !- Field 435
  10.4,                   !- Field 436
  Until: 22:00,           !- Field 437
  10.42,                  !- Field 438
  Until: 23:00,           !- Field 439
  10.47,                  !- Field 440
  Until: 24:00,           !- Field 441
  10.46,                  !- Field 442
  Through: 9/18,          !- Field 443
  For: AllDays,           !- Field 444
  Until: 01:00,           !- Field 445
  10.47,                  !- Field 446
  Until: 02:00,           !- Field 447
  10.46,                  !- Field 448
  Until: 03:00,           !- Field 449
  10.45,                  !- Field 450
  Until: 04:00,           !- Field 451
  10.44,                  !- Field 452
  Until: 05:00,           !- Field 453
  10.43,                  !- Field 454
  Until: 06:00,           !- Field 455
  10.44,                  !- Field 456
  Until: 07:00,           !- Field 457
  10.49,                  !- Field 458
  Until: 08:00,           !- Field 459
  10.46,                  !- Field 460
  Until: 09:00,           !- Field 461
  10.5,                   !- Field 462
  Until: 10:00,           !- Field 463
  10.51,                  !- Field 464
  Until: 11:00,           !- Field 465
  10.5,                   !- Field 466
  Until: 12:00,           !- Field 467
  10.41,                  !- Field 468
  Until: 13:00,           !- Field 469
  10.36,                  !- Field 470
  Until: 24:00,           !- Field 471
  10.32,                  !- Field 472
  Through: 12/31,         !- Field 473
  For: AllDays,           !- Field 474
  Until: 24:00,           !- Field 475
  10.32;                  !- Field 476

Schedule:Compact,
  Meas Twest,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.96,                   !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  9.96,                   !- Field 10
  Until: 17:00,           !- Field 11
  10.02,                  !- Field 12
  Until: 18:00,           !- Field 13
  10.09,                  !- Field 14
  Until: 19:00,           !- Field 15
  10.1,                   !- Field 16
  Until: 20:00,           !- Field 17
  10.09,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.05,                  !- Field 20
  Until: 22:00,           !- Field 21
  10.06,                  !- Field 22
  Until: 23:00,           !- Field 23
  10.07,                  !- Field 24
  Until: 24:00,           !- Field 25
  10.06,                  !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 01:00,           !- Field 29
  10.04,                  !- Field 30
  Until: 02:00,           !- Field 31
  10.03,                  !- Field 32
  Until: 04:00,           !- Field 33
  10.02,                  !- Field 34
  Until: 05:00,           !- Field 35
  10.03,                  !- Field 36
  Until: 06:00,           !- Field 37
  10.05,                  !- Field 38
  Until: 07:00,           !- Field 39
  10.06,                  !- Field 40
  Until: 08:00,           !- Field 41
  10.05,                  !- Field 42
  Until: 09:00,           !- Field 43
  10.02,                  !- Field 44
  Until: 10:00,           !- Field 45
  9.98,                   !- Field 46
  Until: 11:00,           !- Field 47
  9.95,                   !- Field 48
  Until: 12:00,           !- Field 49
  9.97,                   !- Field 50
  Until: 13:00,           !- Field 51
  10.01,                  !- Field 52
  Until: 14:00,           !- Field 53
  10.05,                  !- Field 54
  Until: 15:00,           !- Field 55
  10.09,                  !- Field 56
  Until: 16:00,           !- Field 57
  10.16,                  !- Field 58
  Until: 17:00,           !- Field 59
  10.15,                  !- Field 60
  Until: 18:00,           !- Field 61
  10.03,                  !- Field 62
  Until: 19:00,           !- Field 63
  9.97,                   !- Field 64
  Until: 20:00,           !- Field 65
  10.04,                  !- Field 66
  Until: 21:00,           !- Field 67
  10.11,                  !- Field 68
  Until: 22:00,           !- Field 69
  10.13,                  !- Field 70
  Until: 23:00,           !- Field 71
  10.09,                  !- Field 72
  Until: 24:00,           !- Field 73
  10.04,                  !- Field 74
  Through: 9/10,          !- Field 75
  For: AllDays,           !- Field 76
  Until: 02:00,           !- Field 77
  10.03,                  !- Field 78
  Until: 03:00,           !- Field 79
  10.04,                  !- Field 80
  Until: 04:00,           !- Field 81
  10.05,                  !- Field 82
  Until: 06:00,           !- Field 83
  10.06,                  !- Field 84
  Until: 07:00,           !- Field 85
  10.08,                  !- Field 86
  Until: 08:00,           !- Field 87
  10.07,                  !- Field 88
  Until: 10:00,           !- Field 89
  10.01,                  !- Field 90
  Until: 11:00,           !- Field 91
  10.07,                  !- Field 92
  Until: 12:00,           !- Field 93
  10.12,                  !- Field 94
  Until: 14:00,           !- Field 95
  10.16,                  !- Field 96
  Until: 15:00,           !- Field 97
  10.19,                  !- Field 98
  Until: 16:00,           !- Field 99
  10.18,                  !- Field 100
  Until: 17:00,           !- Field 101
  10.2,                   !- Field 102
  Until: 18:00,           !- Field 103
  10.18,                  !- Field 104
  Until: 19:00,           !- Field 105
  10.12,                  !- Field 106
  Until: 20:00,           !- Field 107
  9.99,                   !- Field 108
  Until: 21:00,           !- Field 109
  10.01,                  !- Field 110
  Until: 22:00,           !- Field 111
  9.97,                   !- Field 112
  Until: 23:00,           !- Field 113
  10.11,                  !- Field 114
  Until: 24:00,           !- Field 115
  10.12,                  !- Field 116
  Through: 9/11,          !- Field 117
  For: AllDays,           !- Field 118
  Until: 02:00,           !- Field 119
  10.05,                  !- Field 120
  Until: 04:00,           !- Field 121
  10.06,                  !- Field 122
  Until: 05:00,           !- Field 123
  10.08,                  !- Field 124
  Until: 06:00,           !- Field 125
  10.09,                  !- Field 126
  Until: 07:00,           !- Field 127
  10.1,                   !- Field 128
  Until: 08:00,           !- Field 129
  10.08,                  !- Field 130
  Until: 09:00,           !- Field 131
  10.02,                  !- Field 132
  Until: 10:00,           !- Field 133
  9.99,                   !- Field 134
  Until: 11:00,           !- Field 135
  10.04,                  !- Field 136
  Until: 12:00,           !- Field 137
  10.11,                  !- Field 138
  Until: 13:00,           !- Field 139
  10.15,                  !- Field 140
  Until: 14:00,           !- Field 141
  10.16,                  !- Field 142
  Until: 15:00,           !- Field 143
  10.2,                   !- Field 144
  Until: 16:00,           !- Field 145
  10.21,                  !- Field 146
  Until: 18:00,           !- Field 147
  10.23,                  !- Field 148
  Until: 19:00,           !- Field 149
  10.18,                  !- Field 150
  Until: 20:00,           !- Field 151
  10.02,                  !- Field 152
  Until: 21:00,           !- Field 153
  10.04,                  !- Field 154
  Until: 22:00,           !- Field 155
  10.06,                  !- Field 156
  Until: 23:00,           !- Field 157
  10.02,                  !- Field 158
  Until: 24:00,           !- Field 159
  9.99,                   !- Field 160
  Through: 9/12,          !- Field 161
  For: AllDays,           !- Field 162
  Until: 01:00,           !- Field 163
  10.12,                  !- Field 164
  Until: 02:00,           !- Field 165
  10.08,                  !- Field 166
  Until: 03:00,           !- Field 167
  10.1,                   !- Field 168
  Until: 04:00,           !- Field 169
  10.09,                  !- Field 170
  Until: 05:00,           !- Field 171
  10.08,                  !- Field 172
  Until: 06:00,           !- Field 173
  10.1,                   !- Field 174
  Until: 07:00,           !- Field 175
  10.14,                  !- Field 176
  Until: 08:00,           !- Field 177
  10.02,                  !- Field 178
  Until: 09:00,           !- Field 179
  9.99,                   !- Field 180
  Until: 10:00,           !- Field 181
  10.1,                   !- Field 182
  Until: 12:00,           !- Field 183
  10.14,                  !- Field 184
  Until: 13:00,           !- Field 185
  10.1,                   !- Field 186
  Until: 14:00,           !- Field 187
  10.11,                  !- Field 188
  Until: 15:00,           !- Field 189
  10.17,                  !- Field 190
  Until: 17:00,           !- Field 191
  10.18,                  !- Field 192
  Until: 18:00,           !- Field 193
  10.09,                  !- Field 194
  Until: 19:00,           !- Field 195
  10,                     !- Field 196
  Until: 20:00,           !- Field 197
  9.97,                   !- Field 198
  Until: 21:00,           !- Field 199
  10.11,                  !- Field 200
  Until: 22:00,           !- Field 201
  10.13,                  !- Field 202
  Until: 23:00,           !- Field 203
  10.14,                  !- Field 204
  Until: 24:00,           !- Field 205
  10.06,                  !- Field 206
  Through: 9/13,          !- Field 207
  For: AllDays,           !- Field 208
  Until: 01:00,           !- Field 209
  10.05,                  !- Field 210
  Until: 02:00,           !- Field 211
  10.06,                  !- Field 212
  Until: 03:00,           !- Field 213
  10.08,                  !- Field 214
  Until: 04:00,           !- Field 215
  10.09,                  !- Field 216
  Until: 05:00,           !- Field 217
  10.12,                  !- Field 218
  Until: 07:00,           !- Field 219
  10.13,                  !- Field 220
  Until: 08:00,           !- Field 221
  10.12,                  !- Field 222
  Until: 09:00,           !- Field 223
  10.1,                   !- Field 224
  Until: 10:00,           !- Field 225
  10.06,                  !- Field 226
  Until: 11:00,           !- Field 227
  10.02,                  !- Field 228
  Until: 12:00,           !- Field 229
  10.14,                  !- Field 230
  Until: 13:00,           !- Field 231
  10.18,                  !- Field 232
  Until: 14:00,           !- Field 233
  10.15,                  !- Field 234
  Until: 15:00,           !- Field 235
  10.16,                  !- Field 236
  Until: 16:00,           !- Field 237
  10.5,                   !- Field 238
  Until: 18:00,           !- Field 239
  10.55,                  !- Field 240
  Until: 20:00,           !- Field 241
  10.56,                  !- Field 242
  Until: 21:00,           !- Field 243
  10.52,                  !- Field 244
  Until: 22:00,           !- Field 245
  10.54,                  !- Field 246
  Until: 23:00,           !- Field 247
  10.58,                  !- Field 248
  Until: 24:00,           !- Field 249
  10.55,                  !- Field 250
  Through: 9/14,          !- Field 251
  For: AllDays,           !- Field 252
  Until: 01:00,           !- Field 253
  10.6,                   !- Field 254
  Until: 02:00,           !- Field 255
  10.51,                  !- Field 256
  Until: 04:00,           !- Field 257
  10.48,                  !- Field 258
  Until: 06:00,           !- Field 259
  10.49,                  !- Field 260
  Until: 08:00,           !- Field 261
  10.5,                   !- Field 262
  Until: 09:00,           !- Field 263
  10.48,                  !- Field 264
  Until: 10:00,           !- Field 265
  10.45,                  !- Field 266
  Until: 11:00,           !- Field 267
  10.4,                   !- Field 268
  Until: 12:00,           !- Field 269
  10.44,                  !- Field 270
  Until: 13:00,           !- Field 271
  10.49,                  !- Field 272
  Until: 14:00,           !- Field 273
  10.51,                  !- Field 274
  Until: 15:00,           !- Field 275
  10.56,                  !- Field 276
  Until: 16:00,           !- Field 277
  10.58,                  !- Field 278
  Until: 17:00,           !- Field 279
  10.49,                  !- Field 280
  Until: 18:00,           !- Field 281
  10.46,                  !- Field 282
  Until: 19:00,           !- Field 283
  10.49,                  !- Field 284
  Until: 20:00,           !- Field 285
  10.55,                  !- Field 286
  Until: 21:00,           !- Field 287
  10.6,                   !- Field 288
  Until: 22:00,           !- Field 289
  10.51,                  !- Field 290
  Until: 23:00,           !- Field 291
  10.53,                  !- Field 292
  Until: 24:00,           !- Field 293
  10.56,                  !- Field 294
  Through: 9/15,          !- Field 295
  For: AllDays,           !- Field 296
  Until: 01:00,           !- Field 297
  10.59,                  !- Field 298
  Until: 02:00,           !- Field 299
  10.62,                  !- Field 300
  Until: 03:00,           !- Field 301
  10.51,                  !- Field 302
  Until: 04:00,           !- Field 303
  10.42,                  !- Field 304
  Until: 05:00,           !- Field 305
  10.53,                  !- Field 306
  Until: 06:00,           !- Field 307
  10.55,                  !- Field 308
  Until: 08:00,           !- Field 309
  10.58,                  !- Field 310
  Until: 09:00,           !- Field 311
  10.46,                  !- Field 312
  Until: 10:00,           !- Field 313
  10.38,                  !- Field 314
  Until: 11:00,           !- Field 315
  10.42,                  !- Field 316
  Until: 14:00,           !- Field 317
  10.43,                  !- Field 318
  Until: 15:00,           !- Field 319
  10.48,                  !- Field 320
  Until: 16:00,           !- Field 321
  10.55,                  !- Field 322
  Until: 17:00,           !- Field 323
  10.5,                   !- Field 324
  Until: 18:00,           !- Field 325
  10.45,                  !- Field 326
  Until: 19:00,           !- Field 327
  10.39,                  !- Field 328
  Until: 20:00,           !- Field 329
  10.36,                  !- Field 330
  Until: 21:00,           !- Field 331
  10.43,                  !- Field 332
  Until: 22:00,           !- Field 333
  10.49,                  !- Field 334
  Until: 23:00,           !- Field 335
  10.54,                  !- Field 336
  Until: 24:00,           !- Field 337
  10.56,                  !- Field 338
  Through: 9/16,          !- Field 339
  For: AllDays,           !- Field 340
  Until: 01:00,           !- Field 341
  10.56,                  !- Field 342
  Until: 04:00,           !- Field 343
  10.51,                  !- Field 344
  Until: 05:00,           !- Field 345
  10.55,                  !- Field 346
  Until: 06:00,           !- Field 347
  10.57,                  !- Field 348
  Until: 08:00,           !- Field 349
  10.53,                  !- Field 350
  Until: 09:00,           !- Field 351
  10.52,                  !- Field 352
  Until: 10:00,           !- Field 353
  10.49,                  !- Field 354
  Until: 11:00,           !- Field 355
  10.45,                  !- Field 356
  Until: 12:00,           !- Field 357
  10.42,                  !- Field 358
  Until: 13:00,           !- Field 359
  10.41,                  !- Field 360
  Until: 15:00,           !- Field 361
  10.37,                  !- Field 362
  Until: 16:00,           !- Field 363
  10.45,                  !- Field 364
  Until: 17:00,           !- Field 365
  10.55,                  !- Field 366
  Until: 19:00,           !- Field 367
  10.52,                  !- Field 368
  Until: 20:00,           !- Field 369
  10.57,                  !- Field 370
  Until: 21:00,           !- Field 371
  10.59,                  !- Field 372
  Until: 22:00,           !- Field 373
  10.45,                  !- Field 374
  Until: 24:00,           !- Field 375
  10.38,                  !- Field 376
  Through: 9/17,          !- Field 377
  For: AllDays,           !- Field 378
  Until: 01:00,           !- Field 379
  10.37,                  !- Field 380
  Until: 02:00,           !- Field 381
  10.44,                  !- Field 382
  Until: 03:00,           !- Field 383
  10.48,                  !- Field 384
  Until: 04:00,           !- Field 385
  10.53,                  !- Field 386
  Until: 05:00,           !- Field 387
  10.56,                  !- Field 388
  Until: 07:00,           !- Field 389
  10.57,                  !- Field 390
  Until: 08:00,           !- Field 391
  10.52,                  !- Field 392
  Until: 09:00,           !- Field 393
  10.5,                   !- Field 394
  Until: 10:00,           !- Field 395
  10.47,                  !- Field 396
  Until: 11:00,           !- Field 397
  10.43,                  !- Field 398
  Until: 12:00,           !- Field 399
  10.39,                  !- Field 400
  Until: 14:00,           !- Field 401
  10.41,                  !- Field 402
  Until: 15:00,           !- Field 403
  10.4,                   !- Field 404
  Until: 16:00,           !- Field 405
  10.38,                  !- Field 406
  Until: 17:00,           !- Field 407
  10.39,                  !- Field 408
  Until: 18:00,           !- Field 409
  10.38,                  !- Field 410
  Until: 19:00,           !- Field 411
  10.4,                   !- Field 412
  Until: 20:00,           !- Field 413
  10.41,                  !- Field 414
  Until: 21:00,           !- Field 415
  10.45,                  !- Field 416
  Until: 22:00,           !- Field 417
  10.49,                  !- Field 418
  Until: 23:00,           !- Field 419
  10.52,                  !- Field 420
  Until: 24:00,           !- Field 421
  10.55,                  !- Field 422
  Through: 9/18,          !- Field 423
  For: AllDays,           !- Field 424
  Until: 01:00,           !- Field 425
  10.56,                  !- Field 426
  Until: 02:00,           !- Field 427
  10.57,                  !- Field 428
  Until: 03:00,           !- Field 429
  10.59,                  !- Field 430
  Until: 04:00,           !- Field 431
  10.58,                  !- Field 432
  Until: 05:00,           !- Field 433
  10.48,                  !- Field 434
  Until: 06:00,           !- Field 435
  10.45,                  !- Field 436
  Until: 07:00,           !- Field 437
  10.43,                  !- Field 438
  Until: 08:00,           !- Field 439
  10.42,                  !- Field 440
  Until: 09:00,           !- Field 441
  10.43,                  !- Field 442
  Until: 10:00,           !- Field 443
  10.38,                  !- Field 444
  Until: 11:00,           !- Field 445
  10.47,                  !- Field 446
  Until: 12:00,           !- Field 447
  10.45,                  !- Field 448
  Until: 13:00,           !- Field 449
  10.42,                  !- Field 450
  Until: 24:00,           !- Field 451
  10.34,                  !- Field 452
  Through: 12/31,         !- Field 453
  For: AllDays,           !- Field 454
  Until: 24:00,           !- Field 455
  10.34;                  !- Field 456

Schedule:Compact,
  Meas Tcell,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  35,                     !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  35,                     !- Field 10
  Until: 18:00,           !- Field 11
  35.01,                  !- Field 12
  Until: 19:00,           !- Field 13
  35,                     !- Field 14
  Until: 20:00,           !- Field 15
  34.99,                  !- Field 16
  Until: 24:00,           !- Field 17
  35,                     !- Field 18
  Through: 9/9,           !- Field 19
  For: AllDays,           !- Field 20
  Until: 01:00,           !- Field 21
  34.99,                  !- Field 22
  Until: 02:00,           !- Field 23
  35,                     !- Field 24
  Until: 03:00,           !- Field 25
  34.99,                  !- Field 26
  Until: 09:00,           !- Field 27
  35,                     !- Field 28
  Until: 10:00,           !- Field 29
  34.99,                  !- Field 30
  Until: 11:00,           !- Field 31
  34.96,                  !- Field 32
  Until: 12:00,           !- Field 33
  34.99,                  !- Field 34
  Until: 13:00,           !- Field 35
  35.02,                  !- Field 36
  Until: 18:00,           !- Field 37
  35.01,                  !- Field 38
  Until: 21:00,           !- Field 39
  35,                     !- Field 40
  Until: 22:00,           !- Field 41
  35.01,                  !- Field 42
  Until: 24:00,           !- Field 43
  35,                     !- Field 44
  Through: 9/10,          !- Field 45
  For: AllDays,           !- Field 46
  Until: 01:00,           !- Field 47
  34.99,                  !- Field 48
  Until: 02:00,           !- Field 49
  35.01,                  !- Field 50
  Until: 03:00,           !- Field 51
  34.99,                  !- Field 52
  Until: 04:00,           !- Field 53
  34.98,                  !- Field 54
  Until: 05:00,           !- Field 55
  34.96,                  !- Field 56
  Until: 07:00,           !- Field 57
  35.01,                  !- Field 58
  Until: 08:00,           !- Field 59
  35,                     !- Field 60
  Until: 09:00,           !- Field 61
  34.99,                  !- Field 62
  Until: 10:00,           !- Field 63
  34.98,                  !- Field 64
  Until: 11:00,           !- Field 65
  34.97,                  !- Field 66
  Until: 12:00,           !- Field 67
  34.96,                  !- Field 68
  Until: 15:00,           !- Field 69
  35,                     !- Field 70
  Until: 17:00,           !- Field 71
  35.01,                  !- Field 72
  Until: 19:00,           !- Field 73
  35.04,                  !- Field 74
  Until: 20:00,           !- Field 75
  35.03,                  !- Field 76
  Until: 21:00,           !- Field 77
  35.02,                  !- Field 78
  Until: 24:00,           !- Field 79
  35.01,                  !- Field 80
  Through: 9/11,          !- Field 81
  For: AllDays,           !- Field 82
  Until: 05:00,           !- Field 83
  35,                     !- Field 84
  Until: 06:00,           !- Field 85
  34.99,                  !- Field 86
  Until: 09:00,           !- Field 87
  35,                     !- Field 88
  Until: 10:00,           !- Field 89
  34.99,                  !- Field 90
  Until: 11:00,           !- Field 91
  35,                     !- Field 92
  Until: 12:00,           !- Field 93
  35.01,                  !- Field 94
  Until: 13:00,           !- Field 95
  35,                     !- Field 96
  Until: 14:00,           !- Field 97
  35.01,                  !- Field 98
  Until: 16:00,           !- Field 99
  35,                     !- Field 100
  Until: 19:00,           !- Field 101
  35.01,                  !- Field 102
  Until: 21:00,           !- Field 103
  35,                     !- Field 104
  Until: 22:00,           !- Field 105
  35.01,                  !- Field 106
  Until: 24:00,           !- Field 107
  35,                     !- Field 108
  Through: 9/12,          !- Field 109
  For: AllDays,           !- Field 110
  Until: 01:00,           !- Field 111
  35,                     !- Field 112
  Until: 02:00,           !- Field 113
  34.99,                  !- Field 114
  Until: 03:00,           !- Field 115
  35,                     !- Field 116
  Until: 04:00,           !- Field 117
  34.99,                  !- Field 118
  Until: 11:00,           !- Field 119
  35,                     !- Field 120
  Until: 12:00,           !- Field 121
  34.99,                  !- Field 122
  Until: 17:00,           !- Field 123
  35,                     !- Field 124
  Until: 18:00,           !- Field 125
  35.01,                  !- Field 126
  Until: 19:00,           !- Field 127
  35,                     !- Field 128
  Until: 20:00,           !- Field 129
  35.01,                  !- Field 130
  Until: 21:00,           !- Field 131
  35,                     !- Field 132
  Until: 23:00,           !- Field 133
  34.99,                  !- Field 134
  Until: 24:00,           !- Field 135
  35,                     !- Field 136
  Through: 9/13,          !- Field 137
  For: AllDays,           !- Field 138
  Until: 02:00,           !- Field 139
  35,                     !- Field 140
  Until: 03:00,           !- Field 141
  34.99,                  !- Field 142
  Until: 05:00,           !- Field 143
  35,                     !- Field 144
  Until: 06:00,           !- Field 145
  35.01,                  !- Field 146
  Until: 07:00,           !- Field 147
  35,                     !- Field 148
  Until: 08:00,           !- Field 149
  34.99,                  !- Field 150
  Until: 09:00,           !- Field 151
  35.01,                  !- Field 152
  Until: 12:00,           !- Field 153
  35,                     !- Field 154
  Until: 14:00,           !- Field 155
  35.01,                  !- Field 156
  Until: 15:00,           !- Field 157
  35.02,                  !- Field 158
  Until: 16:00,           !- Field 159
  34.96,                  !- Field 160
  Until: 17:00,           !- Field 161
  34.95,                  !- Field 162
  Until: 18:00,           !- Field 163
  34.97,                  !- Field 164
  Until: 19:00,           !- Field 165
  34.96,                  !- Field 166
  Until: 20:00,           !- Field 167
  34.98,                  !- Field 168
  Until: 21:00,           !- Field 169
  35.01,                  !- Field 170
  Until: 22:00,           !- Field 171
  35.04,                  !- Field 172
  Until: 23:00,           !- Field 173
  35.03,                  !- Field 174
  Until: 24:00,           !- Field 175
  35.02,                  !- Field 176
  Through: 9/14,          !- Field 177
  For: AllDays,           !- Field 178
  Until: 04:00,           !- Field 179
  35.01,                  !- Field 180
  Until: 06:00,           !- Field 181
  35.02,                  !- Field 182
  Until: 08:00,           !- Field 183
  35.04,                  !- Field 184
  Until: 09:00,           !- Field 185
  35.02,                  !- Field 186
  Until: 10:00,           !- Field 187
  35.05,                  !- Field 188
  Until: 11:00,           !- Field 189
  35.03,                  !- Field 190
  Until: 12:00,           !- Field 191
  34.99,                  !- Field 192
  Until: 13:00,           !- Field 193
  34.97,                  !- Field 194
  Until: 14:00,           !- Field 195
  34.98,                  !- Field 196
  Until: 16:00,           !- Field 197
  34.97,                  !- Field 198
  Until: 19:00,           !- Field 199
  35,                     !- Field 200
  Until: 21:00,           !- Field 201
  35.02,                  !- Field 202
  Until: 22:00,           !- Field 203
  35,                     !- Field 204
  Until: 24:00,           !- Field 205
  35.01,                  !- Field 206
  Through: 9/15,          !- Field 207
  For: AllDays,           !- Field 208
  Until: 01:00,           !- Field 209
  34.99,                  !- Field 210
  Until: 02:00,           !- Field 211
  35,                     !- Field 212
  Until: 03:00,           !- Field 213
  34.97,                  !- Field 214
  Until: 08:00,           !- Field 215
  34.99,                  !- Field 216
  Until: 09:00,           !- Field 217
  35.01,                  !- Field 218
  Until: 10:00,           !- Field 219
  34.99,                  !- Field 220
  Until: 12:00,           !- Field 221
  35,                     !- Field 222
  Until: 18:00,           !- Field 223
  35.01,                  !- Field 224
  Until: 19:00,           !- Field 225
  35,                     !- Field 226
  Until: 22:00,           !- Field 227
  35.01,                  !- Field 228
  Until: 24:00,           !- Field 229
  35,                     !- Field 230
  Through: 9/16,          !- Field 231
  For: AllDays,           !- Field 232
  Until: 01:00,           !- Field 233
  35,                     !- Field 234
  Until: 02:00,           !- Field 235
  35.01,                  !- Field 236
  Until: 11:00,           !- Field 237
  35,                     !- Field 238
  Until: 13:00,           !- Field 239
  34.99,                  !- Field 240
  Until: 14:00,           !- Field 241
  35,                     !- Field 242
  Until: 15:00,           !- Field 243
  34.99,                  !- Field 244
  Until: 16:00,           !- Field 245
  35.01,                  !- Field 246
  Until: 19:00,           !- Field 247
  35,                     !- Field 248
  Until: 20:00,           !- Field 249
  34.99,                  !- Field 250
  Until: 22:00,           !- Field 251
  35,                     !- Field 252
  Until: 23:00,           !- Field 253
  35.01,                  !- Field 254
  Until: 24:00,           !- Field 255
  35,                     !- Field 256
  Through: 9/17,          !- Field 257
  For: AllDays,           !- Field 258
  Until: 01:00,           !- Field 259
  35.01,                  !- Field 260
  Until: 07:00,           !- Field 261
  35,                     !- Field 262
  Until: 09:00,           !- Field 263
  34.99,                  !- Field 264
  Until: 13:00,           !- Field 265
  35,                     !- Field 266
  Until: 14:00,           !- Field 267
  34.99,                  !- Field 268
  Until: 15:00,           !- Field 269
  35,                     !- Field 270
  Until: 16:00,           !- Field 271
  35.01,                  !- Field 272
  Until: 17:00,           !- Field 273
  35,                     !- Field 274
  Until: 18:00,           !- Field 275
  34.99,                  !- Field 276
  Until: 24:00,           !- Field 277
  35,                     !- Field 278
  Through: 9/18,          !- Field 279
  For: AllDays,           !- Field 280
  Until: 01:00,           !- Field 281
  35.01,                  !- Field 282
  Until: 04:00,           !- Field 283
  35,                     !- Field 284
  Until: 05:00,           !- Field 285
  34.99,                  !- Field 286
  Until: 06:00,           !- Field 287
  35,                     !- Field 288
  Until: 08:00,           !- Field 289
  35.01,                  !- Field 290
  Until: 10:00,           !- Field 291
  35,                     !- Field 292
  Until: 11:00,           !- Field 293
  35.01,                  !- Field 294
  Until: 13:00,           !- Field 295
  35,                     !- Field 296
  Until: 24:00,           !- Field 297
  34.99,                  !- Field 298
  Through: 12/31,         !- Field 299
  For: AllDays,           !- Field 300
  Until: 24:00,           !- Field 301
  34.99;                  !- Field 302

Schedule:Compact,
  Meas Qfan,              !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  156,                    !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  156,                    !- Field 10
  Until: 17:00,           !- Field 11
  157.6,                  !- Field 12
  Until: 24:00,           !- Field 13
  156,                    !- Field 14
  Through: 9/12,          !- Field 15
  For: AllDays,           !- Field 16
  Until: 24:00,           !- Field 17
  156,                    !- Field 18
  Through: 9/13,          !- Field 19
  For: AllDays,           !- Field 20
  Until: 15:00,           !- Field 21
  156,                    !- Field 22
  Until: 22:00,           !- Field 23
  144,                    !- Field 24
  Until: 23:00,           !- Field 25
  147,                    !- Field 26
  Until: 24:00,           !- Field 27
  144,                    !- Field 28
  Through: 9/14,          !- Field 29
  For: AllDays,           !- Field 30
  Until: 23:00,           !- Field 31
  144,                    !- Field 32
  Until: 24:00,           !- Field 33
  147,                    !- Field 34
  Through: 9/15,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  147,                    !- Field 38
  Until: 02:00,           !- Field 39
  144,                    !- Field 40
  Until: 03:00,           !- Field 41
  148,                    !- Field 42
  Until: 13:00,           !- Field 43
  147,                    !- Field 44
  Until: 14:00,           !- Field 45
  144,                    !- Field 46
  Until: 16:00,           !- Field 47
  147,                    !- Field 48
  Until: 17:00,           !- Field 49
  144,                    !- Field 50
  Until: 18:00,           !- Field 51
  147,                    !- Field 52
  Until: 23:00,           !- Field 53
  144,                    !- Field 54
  Until: 24:00,           !- Field 55
  147,                    !- Field 56
  Through: 9/16,          !- Field 57
  For: AllDays,           !- Field 58
  Until: 03:00,           !- Field 59
  144,                    !- Field 60
  Until: 04:00,           !- Field 61
  147,                    !- Field 62
  Until: 06:00,           !- Field 63
  144,                    !- Field 64
  Until: 07:00,           !- Field 65
  147,                    !- Field 66
  Until: 09:00,           !- Field 67
  144,                    !- Field 68
  Until: 10:00,           !- Field 69
  147,                    !- Field 70
  Until: 13:00,           !- Field 71
  144,                    !- Field 72
  Until: 14:00,           !- Field 73
  147,                    !- Field 74
  Until: 16:00,           !- Field 75
  144,                    !- Field 76
  Until: 17:00,           !- Field 77
  147,                    !- Field 78
  Until: 21:00,           !- Field 79
  144,                    !- Field 80
  Until: 22:00,           !- Field 81
  147,                    !- Field 82
  Until: 24:00,           !- Field 83
  144,                    !- Field 84
  Through: 9/17,          !- Field 85
  For: AllDays,           !- Field 86
  Until: 04:00,           !- Field 87
  144,                    !- Field 88
  Until: 05:00,           !- Field 89
  147,                    !- Field 90
  Until: 15:00,           !- Field 91
  144,                    !- Field 92
  Until: 16:00,           !- Field 93
  147,                    !- Field 94
  Until: 21:00,           !- Field 95
  144,                    !- Field 96
  Until: 22:00,           !- Field 97
  147,                    !- Field 98
  Until: 23:00,           !- Field 99
  144,                    !- Field 100
  Until: 24:00,           !- Field 101
  147,                    !- Field 102
  Through: 9/18,          !- Field 103
  For: AllDays,           !- Field 104
  Until: 04:00,           !- Field 105
  144,                    !- Field 106
  Until: 05:00,           !- Field 107
  147,                    !- Field 108
  Until: 07:00,           !- Field 109
  144,                    !- Field 110
  Until: 08:00,           !- Field 111
  147,                    !- Field 112
  Until: 10:00,           !- Field 113
  144,                    !- Field 114
  Until: 11:00,           !- Field 115
  147,                    !- Field 116
  Until: 12:00,           !- Field 117
  144,                    !- Field 118
  Until: 13:00,           !- Field 119
  147,                    !- Field 120
  Until: 24:00,           !- Field 121
  144,                    !- Field 122
  Through: 12/31,         !- Field 123
  For: AllDays,           !- Field 124
  Until: 24:00,           !- Field 125
  144;                    !- Field 126

Schedule:Compact,
  Meas HWDsafr,           !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  954.11,                 !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  954.11,                 !- Field 10
  Until: 17:00,           !- Field 11
  933.73,                 !- Field 12
  Until: 18:00,           !- Field 13
  880.11,                 !- Field 14
  Until: 19:00,           !- Field 15
  956.5,                  !- Field 16
  Until: 20:00,           !- Field 17
  955.34,                 !- Field 18
  Until: 21:00,           !- Field 19
  898.09,                 !- Field 20
  Until: 22:00,           !- Field 21
  927.26,                 !- Field 22
  Until: 23:00,           !- Field 23
  977.2,                  !- Field 24
  Until: 24:00,           !- Field 25
  923.15,                 !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 01:00,           !- Field 29
  938.77,                 !- Field 30
  Until: 02:00,           !- Field 31
  921.04,                 !- Field 32
  Until: 03:00,           !- Field 33
  963.79,                 !- Field 34
  Until: 04:00,           !- Field 35
  961.99,                 !- Field 36
  Until: 05:00,           !- Field 37
  955.85,                 !- Field 38
  Until: 06:00,           !- Field 39
  921.63,                 !- Field 40
  Until: 07:00,           !- Field 41
  965.8,                  !- Field 42
  Until: 08:00,           !- Field 43
  915.54,                 !- Field 44
  Until: 09:00,           !- Field 45
  931.88,                 !- Field 46
  Until: 10:00,           !- Field 47
  955.85,                 !- Field 48
  Until: 11:00,           !- Field 49
  968.14,                 !- Field 50
  Until: 12:00,           !- Field 51
  974.55,                 !- Field 52
  Until: 13:00,           !- Field 53
  934.08,                 !- Field 54
  Until: 14:00,           !- Field 55
  956.93,                 !- Field 56
  Until: 15:00,           !- Field 57
  888.56,                 !- Field 58
  Until: 16:00,           !- Field 59
  914.18,                 !- Field 60
  Until: 17:00,           !- Field 61
  970.69,                 !- Field 62
  Until: 18:00,           !- Field 63
  957.94,                 !- Field 64
  Until: 19:00,           !- Field 65
  921.9,                  !- Field 66
  Until: 20:00,           !- Field 67
  932.91,                 !- Field 68
  Until: 21:00,           !- Field 69
  905.43,                 !- Field 70
  Until: 22:00,           !- Field 71
  991.44,                 !- Field 72
  Until: 23:00,           !- Field 73
  915.17,                 !- Field 74
  Until: 24:00,           !- Field 75
  923.41,                 !- Field 76
  Through: 9/10,          !- Field 77
  For: AllDays,           !- Field 78
  Until: 01:00,           !- Field 79
  906.71,                 !- Field 80
  Until: 02:00,           !- Field 81
  927.47,                 !- Field 82
  Until: 03:00,           !- Field 83
  924.12,                 !- Field 84
  Until: 04:00,           !- Field 85
  913.53,                 !- Field 86
  Until: 05:00,           !- Field 87
  964.33,                 !- Field 88
  Until: 06:00,           !- Field 89
  943.83,                 !- Field 90
  Until: 07:00,           !- Field 91
  915.03,                 !- Field 92
  Until: 08:00,           !- Field 93
  887,                    !- Field 94
  Until: 09:00,           !- Field 95
  925.99,                 !- Field 96
  Until: 10:00,           !- Field 97
  955.11,                 !- Field 98
  Until: 11:00,           !- Field 99
  876.78,                 !- Field 100
  Until: 12:00,           !- Field 101
  902.6,                  !- Field 102
  Until: 13:00,           !- Field 103
  975.3,                  !- Field 104
  Until: 14:00,           !- Field 105
  976.05,                 !- Field 106
  Until: 15:00,           !- Field 107
  924.57,                 !- Field 108
  Until: 16:00,           !- Field 109
  940.55,                 !- Field 110
  Until: 17:00,           !- Field 111
  939.03,                 !- Field 112
  Until: 18:00,           !- Field 113
  896.7,                  !- Field 114
  Until: 19:00,           !- Field 115
  945.05,                 !- Field 116
  Until: 20:00,           !- Field 117
  953.21,                 !- Field 118
  Until: 21:00,           !- Field 119
  819.99,                 !- Field 120
  Until: 22:00,           !- Field 121
  1001.48,                !- Field 122
  Until: 23:00,           !- Field 123
  988.19,                 !- Field 124
  Until: 24:00,           !- Field 125
  927.12,                 !- Field 126
  Through: 9/11,          !- Field 127
  For: AllDays,           !- Field 128
  Until: 01:00,           !- Field 129
  936.09,                 !- Field 130
  Until: 02:00,           !- Field 131
  885.11,                 !- Field 132
  Until: 03:00,           !- Field 133
  892.5,                  !- Field 134
  Until: 04:00,           !- Field 135
  984.77,                 !- Field 136
  Until: 05:00,           !- Field 137
  918.41,                 !- Field 138
  Until: 06:00,           !- Field 139
  941.01,                 !- Field 140
  Until: 07:00,           !- Field 141
  915.92,                 !- Field 142
  Until: 08:00,           !- Field 143
  924.59,                 !- Field 144
  Until: 09:00,           !- Field 145
  913.59,                 !- Field 146
  Until: 10:00,           !- Field 147
  937.12,                 !- Field 148
  Until: 11:00,           !- Field 149
  922.77,                 !- Field 150
  Until: 12:00,           !- Field 151
  935.15,                 !- Field 152
  Until: 13:00,           !- Field 153
  987.79,                 !- Field 154
  Until: 14:00,           !- Field 155
  912.36,                 !- Field 156
  Until: 15:00,           !- Field 157
  910.09,                 !- Field 158
  Until: 16:00,           !- Field 159
  888.03,                 !- Field 160
  Until: 17:00,           !- Field 161
  948.66,                 !- Field 162
  Until: 18:00,           !- Field 163
  946.37,                 !- Field 164
  Until: 19:00,           !- Field 165
  914.76,                 !- Field 166
  Until: 20:00,           !- Field 167
  871.25,                 !- Field 168
  Until: 21:00,           !- Field 169
  946.96,                 !- Field 170
  Until: 22:00,           !- Field 171
  929.5,                  !- Field 172
  Until: 23:00,           !- Field 173
  905.96,                 !- Field 174
  Until: 24:00,           !- Field 175
  948.71,                 !- Field 176
  Through: 9/12,          !- Field 177
  For: AllDays,           !- Field 178
  Until: 01:00,           !- Field 179
  896.94,                 !- Field 180
  Until: 02:00,           !- Field 181
  905.87,                 !- Field 182
  Until: 03:00,           !- Field 183
  930.48,                 !- Field 184
  Until: 04:00,           !- Field 185
  893.98,                 !- Field 186
  Until: 05:00,           !- Field 187
  961.59,                 !- Field 188
  Until: 06:00,           !- Field 189
  956.78,                 !- Field 190
  Until: 07:00,           !- Field 191
  937.83,                 !- Field 192
  Until: 08:00,           !- Field 193
  925.74,                 !- Field 194
  Until: 09:00,           !- Field 195
  938,                    !- Field 196
  Until: 10:00,           !- Field 197
  948.17,                 !- Field 198
  Until: 11:00,           !- Field 199
  930.73,                 !- Field 200
  Until: 12:00,           !- Field 201
  944.08,                 !- Field 202
  Until: 13:00,           !- Field 203
  925.04,                 !- Field 204
  Until: 14:00,           !- Field 205
  962.56,                 !- Field 206
  Until: 15:00,           !- Field 207
  984.6,                  !- Field 208
  Until: 16:00,           !- Field 209
  899.22,                 !- Field 210
  Until: 17:00,           !- Field 211
  969.39,                 !- Field 212
  Until: 18:00,           !- Field 213
  925.93,                 !- Field 214
  Until: 19:00,           !- Field 215
  952.77,                 !- Field 216
  Until: 20:00,           !- Field 217
  931.33,                 !- Field 218
  Until: 21:00,           !- Field 219
  865.09,                 !- Field 220
  Until: 22:00,           !- Field 221
  912.31,                 !- Field 222
  Until: 23:00,           !- Field 223
  927.23,                 !- Field 224
  Until: 24:00,           !- Field 225
  949.93,                 !- Field 226
  Through: 9/13,          !- Field 227
  For: AllDays,           !- Field 228
  Until: 01:00,           !- Field 229
  955.98,                 !- Field 230
  Until: 02:00,           !- Field 231
  916.94,                 !- Field 232
  Until: 03:00,           !- Field 233
  974,                    !- Field 234
  Until: 04:00,           !- Field 235
  948.06,                 !- Field 236
  Until: 05:00,           !- Field 237
  890.23,                 !- Field 238
  Until: 06:00,           !- Field 239
  984.03,                 !- Field 240
  Until: 07:00,           !- Field 241
  879.25,                 !- Field 242
  Until: 08:00,           !- Field 243
  953.64,                 !- Field 244
  Until: 09:00,           !- Field 245
  964.7,                  !- Field 246
  Until: 10:00,           !- Field 247
  983.02,                 !- Field 248
  Until: 11:00,           !- Field 249
  966.46,                 !- Field 250
  Until: 12:00,           !- Field 251
  935.5,                  !- Field 252
  Until: 13:00,           !- Field 253
  956.29,                 !- Field 254
  Until: 14:00,           !- Field 255
  899.69,                 !- Field 256
  Until: 15:00,           !- Field 257
  941.22,                 !- Field 258
  Until: 16:00,           !- Field 259
  868.53,                 !- Field 260
  Until: 17:00,           !- Field 261
  875.1,                  !- Field 262
  Until: 18:00,           !- Field 263
  892.62,                 !- Field 264
  Until: 19:00,           !- Field 265
  816.4,                  !- Field 266
  Until: 20:00,           !- Field 267
  860.46,                 !- Field 268
  Until: 21:00,           !- Field 269
  835.45,                 !- Field 270
  Until: 22:00,           !- Field 271
  855.78,                 !- Field 272
  Until: 23:00,           !- Field 273
  882.08,                 !- Field 274
  Until: 24:00,           !- Field 275
  866.91,                 !- Field 276
  Through: 9/14,          !- Field 277
  For: AllDays,           !- Field 278
  Until: 01:00,           !- Field 279
  855.55,                 !- Field 280
  Until: 02:00,           !- Field 281
  893.92,                 !- Field 282
  Until: 03:00,           !- Field 283
  853.54,                 !- Field 284
  Until: 04:00,           !- Field 285
  876.47,                 !- Field 286
  Until: 05:00,           !- Field 287
  879.75,                 !- Field 288
  Until: 06:00,           !- Field 289
  863.33,                 !- Field 290
  Until: 07:00,           !- Field 291
  868.1,                  !- Field 292
  Until: 08:00,           !- Field 293
  904.75,                 !- Field 294
  Until: 09:00,           !- Field 295
  854.27,                 !- Field 296
  Until: 10:00,           !- Field 297
  847.59,                 !- Field 298
  Until: 11:00,           !- Field 299
  849.16,                 !- Field 300
  Until: 12:00,           !- Field 301
  913.88,                 !- Field 302
  Until: 13:00,           !- Field 303
  858.15,                 !- Field 304
  Until: 14:00,           !- Field 305
  880.88,                 !- Field 306
  Until: 15:00,           !- Field 307
  894.77,                 !- Field 308
  Until: 16:00,           !- Field 309
  856.24,                 !- Field 310
  Until: 17:00,           !- Field 311
  823.57,                 !- Field 312
  Until: 18:00,           !- Field 313
  866.97,                 !- Field 314
  Until: 19:00,           !- Field 315
  864.21,                 !- Field 316
  Until: 20:00,           !- Field 317
  857.83,                 !- Field 318
  Until: 21:00,           !- Field 319
  848.05,                 !- Field 320
  Until: 22:00,           !- Field 321
  844.23,                 !- Field 322
  Until: 23:00,           !- Field 323
  887.06,                 !- Field 324
  Until: 24:00,           !- Field 325
  867.26,                 !- Field 326
  Through: 9/15,          !- Field 327
  For: AllDays,           !- Field 328
  Until: 01:00,           !- Field 329
  843.99,                 !- Field 330
  Until: 02:00,           !- Field 331
  864.95,                 !- Field 332
  Until: 03:00,           !- Field 333
  913.73,                 !- Field 334
  Until: 04:00,           !- Field 335
  884.64,                 !- Field 336
  Until: 05:00,           !- Field 337
  883.19,                 !- Field 338
  Until: 06:00,           !- Field 339
  852.29,                 !- Field 340
  Until: 07:00,           !- Field 341
  904,                    !- Field 342
  Until: 08:00,           !- Field 343
  919.41,                 !- Field 344
  Until: 09:00,           !- Field 345
  881.24,                 !- Field 346
  Until: 10:00,           !- Field 347
  859.54,                 !- Field 348
  Until: 11:00,           !- Field 349
  869.72,                 !- Field 350
  Until: 12:00,           !- Field 351
  857.64,                 !- Field 352
  Until: 13:00,           !- Field 353
  867.25,                 !- Field 354
  Until: 14:00,           !- Field 355
  839.05,                 !- Field 356
  Until: 15:00,           !- Field 357
  897.89,                 !- Field 358
  Until: 16:00,           !- Field 359
  875.73,                 !- Field 360
  Until: 17:00,           !- Field 361
  829.89,                 !- Field 362
  Until: 18:00,           !- Field 363
  862,                    !- Field 364
  Until: 19:00,           !- Field 365
  896.14,                 !- Field 366
  Until: 20:00,           !- Field 367
  875.32,                 !- Field 368
  Until: 21:00,           !- Field 369
  827.54,                 !- Field 370
  Until: 22:00,           !- Field 371
  843.93,                 !- Field 372
  Until: 23:00,           !- Field 373
  925.06,                 !- Field 374
  Until: 24:00,           !- Field 375
  828.89,                 !- Field 376
  Through: 9/16,          !- Field 377
  For: AllDays,           !- Field 378
  Until: 01:00,           !- Field 379
  824.34,                 !- Field 380
  Until: 02:00,           !- Field 381
  858.07,                 !- Field 382
  Until: 03:00,           !- Field 383
  875.24,                 !- Field 384
  Until: 04:00,           !- Field 385
  841.66,                 !- Field 386
  Until: 05:00,           !- Field 387
  903.74,                 !- Field 388
  Until: 06:00,           !- Field 389
  919.14,                 !- Field 390
  Until: 07:00,           !- Field 391
  862.47,                 !- Field 392
  Until: 08:00,           !- Field 393
  859.26,                 !- Field 394
  Until: 09:00,           !- Field 395
  931.86,                 !- Field 396
  Until: 10:00,           !- Field 397
  895.69,                 !- Field 398
  Until: 11:00,           !- Field 399
  903.81,                 !- Field 400
  Until: 12:00,           !- Field 401
  873.57,                 !- Field 402
  Until: 13:00,           !- Field 403
  849.42,                 !- Field 404
  Until: 14:00,           !- Field 405
  885.3,                  !- Field 406
  Until: 15:00,           !- Field 407
  875.39,                 !- Field 408
  Until: 16:00,           !- Field 409
  816.05,                 !- Field 410
  Until: 17:00,           !- Field 411
  848.62,                 !- Field 412
  Until: 18:00,           !- Field 413
  868.97,                 !- Field 414
  Until: 19:00,           !- Field 415
  830.91,                 !- Field 416
  Until: 20:00,           !- Field 417
  847.13,                 !- Field 418
  Until: 21:00,           !- Field 419
  852.72,                 !- Field 420
  Until: 22:00,           !- Field 421
  851.2,                  !- Field 422
  Until: 23:00,           !- Field 423
  822.23,                 !- Field 424
  Until: 24:00,           !- Field 425
  886.52,                 !- Field 426
  Through: 9/17,          !- Field 427
  For: AllDays,           !- Field 428
  Until: 01:00,           !- Field 429
  934.64,                 !- Field 430
  Until: 02:00,           !- Field 431
  854.06,                 !- Field 432
  Until: 03:00,           !- Field 433
  874.3,                  !- Field 434
  Until: 04:00,           !- Field 435
  902.06,                 !- Field 436
  Until: 05:00,           !- Field 437
  886.95,                 !- Field 438
  Until: 06:00,           !- Field 439
  824.3,                  !- Field 440
  Until: 07:00,           !- Field 441
  883.59,                 !- Field 442
  Until: 08:00,           !- Field 443
  893.5,                  !- Field 444
  Until: 09:00,           !- Field 445
  828.18,                 !- Field 446
  Until: 10:00,           !- Field 447
  825.67,                 !- Field 448
  Until: 11:00,           !- Field 449
  836.7,                  !- Field 450
  Until: 12:00,           !- Field 451
  821.74,                 !- Field 452
  Until: 13:00,           !- Field 453
  842.56,                 !- Field 454
  Until: 14:00,           !- Field 455
  900.7,                  !- Field 456
  Until: 15:00,           !- Field 457
  840.79,                 !- Field 458
  Until: 16:00,           !- Field 459
  909.96,                 !- Field 460
  Until: 17:00,           !- Field 461
  857.32,                 !- Field 462
  Until: 18:00,           !- Field 463
  854.44,                 !- Field 464
  Until: 19:00,           !- Field 465
  859.37,                 !- Field 466
  Until: 20:00,           !- Field 467
  875.95,                 !- Field 468
  Until: 21:00,           !- Field 469
  852.98,                 !- Field 470
  Until: 22:00,           !- Field 471
  866.15,                 !- Field 472
  Until: 23:00,           !- Field 473
  877.15,                 !- Field 474
  Until: 24:00,           !- Field 475
  852.41,                 !- Field 476
  Through: 9/18,          !- Field 477
  For: AllDays,           !- Field 478
  Until: 01:00,           !- Field 479
  920.32,                 !- Field 480
  Until: 02:00,           !- Field 481
  896.2,                  !- Field 482
  Until: 03:00,           !- Field 483
  918.46,                 !- Field 484
  Until: 04:00,           !- Field 485
  875.24,                 !- Field 486
  Until: 05:00,           !- Field 487
  900.68,                 !- Field 488
  Until: 06:00,           !- Field 489
  866.6,                  !- Field 490
  Until: 07:00,           !- Field 491
  851.07,                 !- Field 492
  Until: 08:00,           !- Field 493
  886.3,                  !- Field 494
  Until: 09:00,           !- Field 495
  849.7,                  !- Field 496
  Until: 10:00,           !- Field 497
  876.22,                 !- Field 498
  Until: 11:00,           !- Field 499
  848.39,                 !- Field 500
  Until: 12:00,           !- Field 501
  851.08,                 !- Field 502
  Until: 13:00,           !- Field 503
  889.38,                 !- Field 504
  Until: 24:00,           !- Field 505
  891.33,                 !- Field 506
  Through: 12/31,         !- Field 507
  For: AllDays,           !- Field 508
  Until: 24:00,           !- Field 509
  891.33;                 !- Field 510

Schedule:Constant,
  Cooling Off 100C,       !- Name
  Temperature,            !- Schedule Type Limits Name
  100;                    !- Hourly Value

Schedule:Constant,
  Always 1,               !- Name
  Any Number,             !- Schedule Type Limits Name
  1;                      !- Hourly Value

Material,
  c1 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c1 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L3 Glass wool 1,     !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.0364,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L4 Air gap,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  0.618,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c1,                !- Name
  c1 L5 Particle board,   !- Outside Layer
  c1 L4 Air gap,          !- Layer 2
  c1 L3 Glass wool 1,     !- Layer 3
  c1 L2 Plasterboard,     !- Layer 4
  c1 L1 Wallpaper;        !- Layer 5

Material,
  c2 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c2 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L3 Glass wool 2,     !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.0364,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L4 Planks,           !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.15,                   !- Conductivity
  500,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c2,                !- Name
  c2 L5 Particle board,   !- Outside Layer
  c2 L4 Planks,           !- Layer 2
  c2 L3 Glass wool 2,     !- Layer 3
  c2 L2 Plasterboard,     !- Layer 4
  c2 L1 Wallpaper;        !- Layer 5

Material,
  f1 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.846,                  !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f1 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0719,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L8 Insulated Block 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f1,                !- Name
  f1 L10 Plasterboard,    !- Outside Layer
  f1 L9 Polystyrene 2,    !- Layer 2
  f1 L8 Insulated Block 1+2 (merged), !- Layer 3
  f1 L7 Concrete Slab,    !- Layer 4
  f1 L6 Plastic Lining,   !- Layer 5
  f1 L5 Polystyrene 1,    !- Layer 6
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f1 L3 Concrete,         !- Layer 8
  f1 L2 Glue Cement,      !- Layer 9
  f1 L1 Ceramic Tile;     !- Layer 10

Material,
  f2 L1 Ceramic Tile + Glue Cement (merged), !- Name
  Smooth,                 !- Roughness
  0.009,                  !- Thickness
  1.658,                  !- Conductivity
  2085,                   !- Density
  893,                    !- Specific Heat
  0.846,                  !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f2 L2 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L4 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0719,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L5 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L6 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L7 Insulated Block 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L8 Concrete Beam 2,  !- Name
  MediumRough,            !- Roughness
  0.05,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f2,                !- Name
  f2 L10 Plasterboard,    !- Outside Layer
  f2 L9 Polystyrene 2,    !- Layer 2
  f2 L8 Concrete Beam 2,  !- Layer 3
  f2 L7 Insulated Block 1, !- Layer 4
  f2 L6 Concrete Slab,    !- Layer 5
  f2 L5 Plastic Lining,   !- Layer 6
  f2 L4 Polystyrene 1,    !- Layer 7
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Layer 8
  f2 L2 Concrete,         !- Layer 9
  f2 L1 Ceramic Tile + Glue Cement (merged); !- Layer 10

Material,
  f3 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.846,                  !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f3 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0719,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L8 Concrete Beam 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f3,                !- Name
  f3 L10 Plasterboard,    !- Outside Layer
  f3 L9 Polystyrene 2,    !- Layer 2
  f3 L8 Concrete Beam 1+2 (merged), !- Layer 3
  f3 L7 Concrete Slab,    !- Layer 4
  f3 L6 Plastic Lining,   !- Layer 5
  f3 L5 Polystyrene 1,    !- Layer 6
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f3 L3 Concrete,         !- Layer 8
  f3 L2 Glue Cement,      !- Layer 9
  f3 L1 Ceramic Tile;     !- Layer 10

Material,
  n L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  n L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L3 Air / Honeycomb Cardboard, !- Name
  MediumRough,            !- Roughness
  0.046,                  !- Thickness
  0.307,                  !- Conductivity
  26.1,                   !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L4 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L5 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L6 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0563,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path n,                 !- Name
  n L6 Styrodur,          !- Outside Layer
  n L5 Wallpaper,         !- Layer 2
  n L4 Plasterboard,      !- Layer 3
  n L3 Air / Honeycomb Cardboard, !- Layer 4
  n L2 Plasterboard,      !- Layer 5
  n L1 Wallpaper;         !- Layer 6

Material,
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass, !- Name
  Smooth,                 !- Roughness
  0.036,                  !- Thickness
  0.1643,                 !- Conductivity
  307,                    !- Density
  1317,                   !- Specific Heat
  0.872,                  !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Material,
  d L2 Blended Air Gap,   !- Name
  MediumRough,            !- Roughness
  0.038,                  !- Thickness
  0.254,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  d L3 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0563,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.872,                  !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Construction,
  Path d,                 !- Name
  d L3 Styrodur,          !- Outside Layer
  d L2 Blended Air Gap,   !- Layer 2
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass; !- Layer 3

Material,
  e L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  e L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0407,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path e,                 !- Name
  e L6 Facing,            !- Outside Layer
  e L5 Hollow block,      !- Layer 2
  e L4 Air gap,           !- Layer 3
  e L3 Polystyrene,       !- Layer 4
  e L2 Plasterboard,      !- Layer 5
  e L1 Wallpaper;         !- Layer 6

Material,
  ewin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.129,                  !- Solar Absorptance
  0.129;                  !- Visible Absorptance

Construction,
  Path ewin1,             !- Name
  ewin1 L1 Blended Glass/Air Gap/Glass; !- Outside Layer

Material,
  ewin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path ewin2,             !- Name
  ewin2 L1 PVC;           !- Outside Layer

Material,
  ewin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.267,                  !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path ewin3,             !- Name
  ewin3 L1 Blended PVC + facing + plasterboard; !- Outside Layer

Material,
  s L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  s L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0383,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path s,                 !- Name
  s L6 Facing,            !- Outside Layer
  s L5 Hollow block,      !- Layer 2
  s L4 Air gap,           !- Layer 3
  s L3 Polystyrene,       !- Layer 4
  s L2 Plasterboard,      !- Layer 5
  s L1 Wallpaper;         !- Layer 6

Material,
  swin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.129,                  !- Solar Absorptance
  0.129;                  !- Visible Absorptance

Construction,
  Path swin1,             !- Name
  swin1 L1 Blended Glass/Air Gap/Glass; !- Outside Layer

Material,
  swin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path swin2,             !- Name
  swin2 L1 PVC;           !- Outside Layer

Material,
  swin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.267,                  !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path swin3,             !- Name
  swin3 L1 Blended PVC + facing + plasterboard; !- Outside Layer

Material,
  w L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  w L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0597,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L6 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L7 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0597,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L8 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L9 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path w,                 !- Name
  w L9 Wallpaper,         !- Outside Layer
  w L8 Plasterboard,      !- Layer 2
  w L7 Polystyrene,       !- Layer 3
  w L6 Air gap,           !- Layer 4
  w L5 Hollow block,      !- Layer 5
  w L4 Air gap,           !- Layer 6
  w L3 Polystyrene,       !- Layer 7
  w L2 Plasterboard,      !- Layer 8
  w L1 Wallpaper;         !- Layer 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tattic,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tattic;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tcellar,          !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tcellar;           !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tnorth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tnorth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Teast,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Teast;             !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tsouth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tsouth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Twest,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Twest;             !- Field 9

Zone,
  Cell,                   !- Name
  0,                      !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1,                      !- Multiplier
  2.565,                  !- Ceiling Height
  41.7903,                !- Volume
  16.2925;                !- Floor Area

BuildingSurface:Detailed,
  Cell c1,                !- Name
  Ceiling,                !- Surface Type
  Path c1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.115,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.115,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell c2,                !- Name
  Ceiling,                !- Surface Type
  Path c2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.115,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.115,                  !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.655,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell f1,                !- Name
  Floor,                  !- Surface Type
  Path f1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  3.815,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  3.815,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f2,                !- Name
  Floor,                  !- Surface Type
  Path f2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.235,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.235,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  3.815,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  3.815,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f3,                !- Name
  Floor,                  !- Surface Type
  Path f3,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.655,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.235,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.235,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell n,                 !- Name
  Wall,                   !- Surface Type
  Path n,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.78729,                !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  2.78729,                !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell d,                 !- Name
  Wall,                   !- Surface Type
  Path d,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  2.78729,                !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  2.78729,                !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell e,                 !- Name
  Wall,                   !- Surface Type
  Path e,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  3.952359,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  3.952359,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell ewin1,             !- Name
  Wall,                   !- Surface Type
  Path ewin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  3.952359,               !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  3.952359,               !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.338519,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.338519,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell ewin2,             !- Name
  Wall,                   !- Surface Type
  Path ewin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.338519,               !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.338519,               !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.392515,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.392515,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell ewin3,             !- Name
  Wall,                   !- Surface Type
  Path ewin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.392515,               !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.392515,               !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.655049,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.655049,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell s,                 !- Name
  Wall,                   !- Surface Type
  Path s,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  2.797349,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  2.797349,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin1,             !- Name
  Wall,                   !- Surface Type
  Path swin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.797349,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  2.797349,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.183509,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.183509,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin2,             !- Name
  Wall,                   !- Surface Type
  Path swin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.183509,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.183509,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.237505,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.237505,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin3,             !- Name
  Wall,                   !- Surface Type
  Path swin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.237505,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.237505,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.500039,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.500039,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell w,                 !- Name
  Wall,                   !- Surface Type
  Path w,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.65501,                !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.65501,                !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.565;                  !- Z4

ElectricEquipment,
  Fan heat (measured Qfan), !- Name
  Cell,                   !- Zone or ZoneList or Space or SpaceList Name
  Meas Qfan,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  1,                      !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0,                      !- Fraction Lost
  General;                !- End-Use Subcategory

HVACTemplate:Thermostat,
  Cell Tstat,             !- Name
  Meas Tcell,             !- Heating Setpoint Schedule Name
  ,                       !- Constant Heating Setpoint
  Cooling Off 100C;       !- Cooling Setpoint Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Cell,                   !- Zone Name
  Cell Tstat,             !- Template Thermostat Name
  ,                       !- System Availability Schedule Name
  50,                     !- Maximum Heating Supply Air Temperature
  13,                     !- Minimum Cooling Supply Air Temperature
  0.0156,                 !- Maximum Heating Supply Air Humidity Ratio
  0.0077,                 !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                !- Heating Limit
  ,                       !- Maximum Heating Air Flow Rate
  ,                       !- Maximum Sensible Heating Capacity
  NoLimit,                !- Cooling Limit
  ,                       !- Maximum Cooling Air Flow Rate
  ,                       !- Maximum Total Cooling Capacity
  ,                       !- Heating Availability Schedule Name
  ,                       !- Cooling Availability Schedule Name
  None,                   !- Dehumidification Control Type
  ,                       !- Cooling Sensible Heat Ratio
  ,                       !- Dehumidification Setpoint
  None,                   !- Humidification Control Type
  ,                       !- Humidification Setpoint
  None;                   !- Outdoor Air Method

SurfaceConvectionAlgorithm:Inside,
  CeilingDiffuser;        !- Field 1

EnergyManagementSystem:Sensor,
  HWD_safr_m3h,           !- Field 1
  Meas HWDsafr,           !- Field 2
  Schedule Value;         !- Field 3

EnergyManagementSystem:Actuator,
  HWD_mdot,               !- Field 1
  Cell Ideal Loads Air System, !- Field 2
  Ideal Loads Air System, !- Field 3
  Air Mass Flow Rate;     !- Field 4

EnergyManagementSystem:ProgramCallingManager,
  HWD airflow,            !- Field 1
  InsideHVACSystemIterationLoop, !- Field 2
  HWD_airflow;            !- Field 3

EnergyManagementSystem:Program,
  HWD_airflow,            !- Field 1
  SET HWD_mdot = HWD_safr_m3h * 1.1455 / 3600; !- Field 2

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Cell,                   !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Mass Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tattic,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcellar,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tnorth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Teast,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tsouth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Twest,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcell,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Qfan,              !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas HWDsafr,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency
