! Exported by Pinocchio-EP 1.0.0+b0c9cf1.dirty (EnergyPlus input)
! Profile: Standard 140 / validation (lib/compliance/profile140.js)
Version,
  26.1;                   !- Version Identifier

SimulationControl,
  No,                     !- Do Zone Sizing Calculation
  No,                     !- Do System Sizing Calculation
  No,                     !- Do Plant Sizing Calculation
  No,                     !- Run Simulation for Sizing Periods
  Yes,                    !- Run Simulation for Weather File Run Periods
  No,                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                      !- Maximum Number of HVAC Sizing Simulation Passes

Building,
  ET100B1,                !- Name
  30,                     !- North Axis
  Country,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior, !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  60;                     !- Number of Timesteps per Hour

Site:Location,
  ETNA Moret-sur-Loing EDF France, !- Name
  48.3667,                !- Latitude
  2.8167,                 !- Longitude
  1,                      !- Time Zone
  104;                    !- Elevation

RunPeriod,
  ET100B1,                !- Name
  9,                      !- Begin Month
  8,                      !- Begin Day of Month
  2000,                   !- Begin Year
  9,                      !- End Month
  18,                     !- End Day of Month
  2000,                   !- End Year
  ,                       !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative;               !- Coordinate System

ScheduleTypeLimits,
  Any Number;             !- Name

ScheduleTypeLimits,
  Temperature,            !- Name
  -60,                    !- Lower Limit Value
  200,                    !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

Schedule:Compact,
  Meas Tattic,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.09,                  !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  10.09,                  !- Field 10
  Until: 17:00,           !- Field 11
  10.06,                  !- Field 12
  Until: 19:00,           !- Field 13
  10.04,                  !- Field 14
  Until: 20:00,           !- Field 15
  10.06,                  !- Field 16
  Until: 21:00,           !- Field 17
  10.08,                  !- Field 18
  Until: 22:00,           !- Field 19
  10.09,                  !- Field 20
  Until: 23:00,           !- Field 21
  10.11,                  !- Field 22
  Until: 24:00,           !- Field 23
  10.12,                  !- Field 24
  Through: 9/9,           !- Field 25
  For: AllDays,           !- Field 26
  Until: 02:00,           !- Field 27
  10.13,                  !- Field 28
  Until: 04:00,           !- Field 29
  10.14,                  !- Field 30
  Until: 06:00,           !- Field 31
  10.15,                  !- Field 32
  Until: 07:00,           !- Field 33
  10.16,                  !- Field 34
  Until: 08:00,           !- Field 35
  10.17,                  !- Field 36
  Until: 09:00,           !- Field 37
  10.16,                  !- Field 38
  Until: 10:00,           !- Field 39
  10.15,                  !- Field 40
  Until: 11:00,           !- Field 41
  10.14,                  !- Field 42
  Until: 12:00,           !- Field 43
  10.13,                  !- Field 44
  Until: 13:00,           !- Field 45
  10.12,                  !- Field 46
  Until: 14:00,           !- Field 47
  10.07,                  !- Field 48
  Until: 15:00,           !- Field 49
  10.05,                  !- Field 50
  Until: 16:00,           !- Field 51
  10.04,                  !- Field 52
  Until: 17:00,           !- Field 53
  10.06,                  !- Field 54
  Until: 18:00,           !- Field 55
  10.04,                  !- Field 56
  Until: 19:00,           !- Field 57
  10.02,                  !- Field 58
  Until: 20:00,           !- Field 59
  10.03,                  !- Field 60
  Until: 21:00,           !- Field 61
  10.05,                  !- Field 62
  Until: 22:00,           !- Field 63
  10.06,                  !- Field 64
  Until: 24:00,           !- Field 65
  10.08,                  !- Field 66
  Through: 9/10,          !- Field 67
  For: AllDays,           !- Field 68
  Until: 01:00,           !- Field 69
  10.11,                  !- Field 70
  Until: 03:00,           !- Field 71
  10.12,                  !- Field 72
  Until: 04:00,           !- Field 73
  10.14,                  !- Field 74
  Until: 05:00,           !- Field 75
  10.15,                  !- Field 76
  Until: 08:00,           !- Field 77
  10.16,                  !- Field 78
  Until: 09:00,           !- Field 79
  10.17,                  !- Field 80
  Until: 10:00,           !- Field 81
  10.16,                  !- Field 82
  Until: 11:00,           !- Field 83
  10.15,                  !- Field 84
  Until: 12:00,           !- Field 85
  10.12,                  !- Field 86
  Until: 13:00,           !- Field 87
  10.1,                   !- Field 88
  Until: 14:00,           !- Field 89
  10.06,                  !- Field 90
  Until: 15:00,           !- Field 91
  10.07,                  !- Field 92
  Until: 16:00,           !- Field 93
  10.11,                  !- Field 94
  Until: 17:00,           !- Field 95
  10.05,                  !- Field 96
  Until: 18:00,           !- Field 97
  10.08,                  !- Field 98
  Until: 19:00,           !- Field 99
  10.03,                  !- Field 100
  Until: 20:00,           !- Field 101
  10.01,                  !- Field 102
  Until: 21:00,           !- Field 103
  10.02,                  !- Field 104
  Until: 22:00,           !- Field 105
  10.01,                  !- Field 106
  Until: 23:00,           !- Field 107
  10.02,                  !- Field 108
  Until: 24:00,           !- Field 109
  10.06,                  !- Field 110
  Through: 9/11,          !- Field 111
  For: AllDays,           !- Field 112
  Until: 02:00,           !- Field 113
  10.07,                  !- Field 114
  Until: 04:00,           !- Field 115
  10.09,                  !- Field 116
  Until: 07:00,           !- Field 117
  10.1,                   !- Field 118
  Until: 08:00,           !- Field 119
  10.15,                  !- Field 120
  Until: 09:00,           !- Field 121
  10.17,                  !- Field 122
  Until: 10:00,           !- Field 123
  10.16,                  !- Field 124
  Until: 11:00,           !- Field 125
  10.13,                  !- Field 126
  Until: 12:00,           !- Field 127
  10.1,                   !- Field 128
  Until: 13:00,           !- Field 129
  10.07,                  !- Field 130
  Until: 14:00,           !- Field 131
  10.09,                  !- Field 132
  Until: 15:00,           !- Field 133
  10.13,                  !- Field 134
  Until: 16:00,           !- Field 135
  10.18,                  !- Field 136
  Until: 17:00,           !- Field 137
  10.23,                  !- Field 138
  Until: 18:00,           !- Field 139
  10.24,                  !- Field 140
  Until: 19:00,           !- Field 141
  10.22,                  !- Field 142
  Until: 20:00,           !- Field 143
  10.06,                  !- Field 144
  Until: 21:00,           !- Field 145
  10.02,                  !- Field 146
  Until: 22:00,           !- Field 147
  10,                     !- Field 148
  Until: 23:00,           !- Field 149
  10.02,                  !- Field 150
  Until: 24:00,           !- Field 151
  10.03,                  !- Field 152
  Through: 9/12,          !- Field 153
  For: AllDays,           !- Field 154
  Until: 02:00,           !- Field 155
  10.06,                  !- Field 156
  Until: 03:00,           !- Field 157
  10.07,                  !- Field 158
  Until: 04:00,           !- Field 159
  10.06,                  !- Field 160
  Until: 05:00,           !- Field 161
  10.07,                  !- Field 162
  Until: 06:00,           !- Field 163
  10.1,                   !- Field 164
  Until: 07:00,           !- Field 165
  10.11,                  !- Field 166
  Until: 08:00,           !- Field 167
  10.12,                  !- Field 168
  Until: 09:00,           !- Field 169
  10.13,                  !- Field 170
  Until: 10:00,           !- Field 171
  10.11,                  !- Field 172
  Until: 11:00,           !- Field 173
  10.08,                  !- Field 174
  Until: 12:00,           !- Field 175
  10.06,                  !- Field 176
  Until: 13:00,           !- Field 177
  10.04,                  !- Field 178
  Until: 14:00,           !- Field 179
  10.03,                  !- Field 180
  Until: 15:00,           !- Field 181
  10.01,                  !- Field 182
  Until: 16:00,           !- Field 183
  10,                     !- Field 184
  Until: 17:00,           !- Field 185
  10.01,                  !- Field 186
  Until: 18:00,           !- Field 187
  10,                     !- Field 188
  Until: 19:00,           !- Field 189
  10.02,                  !- Field 190
  Until: 20:00,           !- Field 191
  10.03,                  !- Field 192
  Until: 21:00,           !- Field 193
  10.04,                  !- Field 194
  Until: 22:00,           !- Field 195
  10.06,                  !- Field 196
  Until: 23:00,           !- Field 197
  10.07,                  !- Field 198
  Until: 24:00,           !- Field 199
  10.09,                  !- Field 200
  Through: 9/13,          !- Field 201
  For: AllDays,           !- Field 202
  Until: 01:00,           !- Field 203
  10.11,                  !- Field 204
  Until: 02:00,           !- Field 205
  10.12,                  !- Field 206
  Until: 03:00,           !- Field 207
  10.13,                  !- Field 208
  Until: 07:00,           !- Field 209
  10.14,                  !- Field 210
  Until: 09:00,           !- Field 211
  10.13,                  !- Field 212
  Until: 10:00,           !- Field 213
  10.12,                  !- Field 214
  Until: 11:00,           !- Field 215
  10.1,                   !- Field 216
  Until: 12:00,           !- Field 217
  10.09,                  !- Field 218
  Until: 13:00,           !- Field 219
  10.08,                  !- Field 220
  Until: 14:00,           !- Field 221
  10.07,                  !- Field 222
  Until: 15:00,           !- Field 223
  10.06,                  !- Field 224
  Until: 16:00,           !- Field 225
  10.46,                  !- Field 226
  Until: 17:00,           !- Field 227
  10.54,                  !- Field 228
  Until: 19:00,           !- Field 229
  10.55,                  !- Field 230
  Until: 21:00,           !- Field 231
  10.5,                   !- Field 232
  Until: 23:00,           !- Field 233
  10.52,                  !- Field 234
  Until: 24:00,           !- Field 235
  10.53,                  !- Field 236
  Through: 9/14,          !- Field 237
  For: AllDays,           !- Field 238
  Until: 03:00,           !- Field 239
  10.53,                  !- Field 240
  Until: 04:00,           !- Field 241
  10.54,                  !- Field 242
  Until: 07:00,           !- Field 243
  10.55,                  !- Field 244
  Until: 09:00,           !- Field 245
  10.56,                  !- Field 246
  Until: 10:00,           !- Field 247
  10.54,                  !- Field 248
  Until: 11:00,           !- Field 249
  10.52,                  !- Field 250
  Until: 12:00,           !- Field 251
  10.44,                  !- Field 252
  Until: 13:00,           !- Field 253
  10.46,                  !- Field 254
  Until: 14:00,           !- Field 255
  10.42,                  !- Field 256
  Until: 15:00,           !- Field 257
  10.46,                  !- Field 258
  Until: 16:00,           !- Field 259
  10.49,                  !- Field 260
  Until: 17:00,           !- Field 261
  10.5,                   !- Field 262
  Until: 18:00,           !- Field 263
  10.49,                  !- Field 264
  Until: 19:00,           !- Field 265
  10.35,                  !- Field 266
  Until: 20:00,           !- Field 267
  10.34,                  !- Field 268
  Until: 21:00,           !- Field 269
  10.35,                  !- Field 270
  Until: 22:00,           !- Field 271
  10.37,                  !- Field 272
  Until: 23:00,           !- Field 273
  10.4,                   !- Field 274
  Until: 24:00,           !- Field 275
  10.42,                  !- Field 276
  Through: 9/15,          !- Field 277
  For: AllDays,           !- Field 278
  Until: 03:00,           !- Field 279
  10.43,                  !- Field 280
  Until: 06:00,           !- Field 281
  10.45,                  !- Field 282
  Until: 09:00,           !- Field 283
  10.47,                  !- Field 284
  Until: 10:00,           !- Field 285
  10.45,                  !- Field 286
  Until: 11:00,           !- Field 287
  10.42,                  !- Field 288
  Until: 12:00,           !- Field 289
  10.37,                  !- Field 290
  Until: 13:00,           !- Field 291
  10.39,                  !- Field 292
  Until: 14:00,           !- Field 293
  10.44,                  !- Field 294
  Until: 15:00,           !- Field 295
  10.47,                  !- Field 296
  Until: 16:00,           !- Field 297
  10.49,                  !- Field 298
  Until: 17:00,           !- Field 299
  10.51,                  !- Field 300
  Until: 18:00,           !- Field 301
  10.32,                  !- Field 302
  Until: 19:00,           !- Field 303
  10.3,                   !- Field 304
  Until: 21:00,           !- Field 305
  10.24,                  !- Field 306
  Until: 22:00,           !- Field 307
  10.27,                  !- Field 308
  Until: 23:00,           !- Field 309
  10.31,                  !- Field 310
  Until: 24:00,           !- Field 311
  10.35,                  !- Field 312
  Through: 9/16,          !- Field 313
  For: AllDays,           !- Field 314
  Until: 01:00,           !- Field 315
  10.37,                  !- Field 316
  Until: 02:00,           !- Field 317
  10.4,                   !- Field 318
  Until: 03:00,           !- Field 319
  10.41,                  !- Field 320
  Until: 04:00,           !- Field 321
  10.42,                  !- Field 322
  Until: 05:00,           !- Field 323
  10.43,                  !- Field 324
  Until: 06:00,           !- Field 325
  10.42,                  !- Field 326
  Until: 07:00,           !- Field 327
  10.43,                  !- Field 328
  Until: 08:00,           !- Field 329
  10.42,                  !- Field 330
  Until: 09:00,           !- Field 331
  10.41,                  !- Field 332
  Until: 10:00,           !- Field 333
  10.4,                   !- Field 334
  Until: 11:00,           !- Field 335
  10.38,                  !- Field 336
  Until: 12:00,           !- Field 337
  10.35,                  !- Field 338
  Until: 13:00,           !- Field 339
  10.34,                  !- Field 340
  Until: 15:00,           !- Field 341
  10.32,                  !- Field 342
  Until: 16:00,           !- Field 343
  10.3,                   !- Field 344
  Until: 17:00,           !- Field 345
  10.32,                  !- Field 346
  Until: 18:00,           !- Field 347
  10.33,                  !- Field 348
  Until: 19:00,           !- Field 349
  10.34,                  !- Field 350
  Until: 20:00,           !- Field 351
  10.37,                  !- Field 352
  Until: 21:00,           !- Field 353
  10.4,                   !- Field 354
  Until: 22:00,           !- Field 355
  10.42,                  !- Field 356
  Until: 24:00,           !- Field 357
  10.43,                  !- Field 358
  Through: 9/17,          !- Field 359
  For: AllDays,           !- Field 360
  Until: 02:00,           !- Field 361
  10.44,                  !- Field 362
  Until: 04:00,           !- Field 363
  10.45,                  !- Field 364
  Until: 06:00,           !- Field 365
  10.46,                  !- Field 366
  Until: 09:00,           !- Field 367
  10.47,                  !- Field 368
  Until: 10:00,           !- Field 369
  10.46,                  !- Field 370
  Until: 11:00,           !- Field 371
  10.45,                  !- Field 372
  Until: 12:00,           !- Field 373
  10.44,                  !- Field 374
  Until: 13:00,           !- Field 375
  10.43,                  !- Field 376
  Until: 14:00,           !- Field 377
  10.42,                  !- Field 378
  Until: 15:00,           !- Field 379
  10.41,                  !- Field 380
  Until: 16:00,           !- Field 381
  10.4,                   !- Field 382
  Until: 17:00,           !- Field 383
  10.38,                  !- Field 384
  Until: 18:00,           !- Field 385
  10.39,                  !- Field 386
  Until: 19:00,           !- Field 387
  10.4,                   !- Field 388
  Until: 20:00,           !- Field 389
  10.41,                  !- Field 390
  Until: 21:00,           !- Field 391
  10.42,                  !- Field 392
  Until: 22:00,           !- Field 393
  10.44,                  !- Field 394
  Until: 23:00,           !- Field 395
  10.45,                  !- Field 396
  Until: 24:00,           !- Field 397
  10.46,                  !- Field 398
  Through: 9/18,          !- Field 399
  For: AllDays,           !- Field 400
  Until: 01:00,           !- Field 401
  10.46,                  !- Field 402
  Until: 02:00,           !- Field 403
  10.47,                  !- Field 404
  Until: 06:00,           !- Field 405
  10.48,                  !- Field 406
  Until: 09:00,           !- Field 407
  10.49,                  !- Field 408
  Until: 10:00,           !- Field 409
  10.48,                  !- Field 410
  Until: 11:00,           !- Field 411
  10.45,                  !- Field 412
  Until: 12:00,           !- Field 413
  10.41,                  !- Field 414
  Until: 13:00,           !- Field 415
  10.37,                  !- Field 416
  Until: 14:00,           !- Field 417
  10.36,                  !- Field 418
  Until: 24:00,           !- Field 419
  10.34,                  !- Field 420
  Through: 12/31,         !- Field 421
  For: AllDays,           !- Field 422
  Until: 24:00,           !- Field 423
  10.34;                  !- Field 424

Schedule:Compact,
  Meas Tcellar,           !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.49,                  !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  10.49,                  !- Field 10
  Until: 17:00,           !- Field 11
  10.48,                  !- Field 12
  Until: 18:00,           !- Field 13
  10.44,                  !- Field 14
  Until: 19:00,           !- Field 15
  10.43,                  !- Field 16
  Until: 20:00,           !- Field 17
  10.44,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.46,                  !- Field 20
  Until: 22:00,           !- Field 21
  10.49,                  !- Field 22
  Until: 23:00,           !- Field 23
  10.51,                  !- Field 24
  Until: 24:00,           !- Field 25
  10.52,                  !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 01:00,           !- Field 29
  10.51,                  !- Field 30
  Until: 02:00,           !- Field 31
  10.5,                   !- Field 32
  Until: 03:00,           !- Field 33
  10.49,                  !- Field 34
  Until: 04:00,           !- Field 35
  10.5,                   !- Field 36
  Until: 05:00,           !- Field 37
  10.51,                  !- Field 38
  Until: 07:00,           !- Field 39
  10.53,                  !- Field 40
  Until: 08:00,           !- Field 41
  10.52,                  !- Field 42
  Until: 09:00,           !- Field 43
  10.5,                   !- Field 44
  Until: 10:00,           !- Field 45
  10.46,                  !- Field 46
  Until: 11:00,           !- Field 47
  10.44,                  !- Field 48
  Until: 12:00,           !- Field 49
  10.49,                  !- Field 50
  Until: 13:00,           !- Field 51
  10.53,                  !- Field 52
  Until: 14:00,           !- Field 53
  10.57,                  !- Field 54
  Until: 15:00,           !- Field 55
  10.58,                  !- Field 56
  Until: 16:00,           !- Field 57
  10.65,                  !- Field 58
  Until: 17:00,           !- Field 59
  10.69,                  !- Field 60
  Until: 18:00,           !- Field 61
  10.68,                  !- Field 62
  Until: 19:00,           !- Field 63
  10.62,                  !- Field 64
  Until: 20:00,           !- Field 65
  10.51,                  !- Field 66
  Until: 21:00,           !- Field 67
  10.46,                  !- Field 68
  Until: 22:00,           !- Field 69
  10.43,                  !- Field 70
  Until: 23:00,           !- Field 71
  10.44,                  !- Field 72
  Until: 24:00,           !- Field 73
  10.46,                  !- Field 74
  Through: 9/10,          !- Field 75
  For: AllDays,           !- Field 76
  Until: 01:00,           !- Field 77
  10.48,                  !- Field 78
  Until: 02:00,           !- Field 79
  10.49,                  !- Field 80
  Until: 03:00,           !- Field 81
  10.5,                   !- Field 82
  Until: 04:00,           !- Field 83
  10.52,                  !- Field 84
  Until: 06:00,           !- Field 85
  10.53,                  !- Field 86
  Until: 07:00,           !- Field 87
  10.55,                  !- Field 88
  Until: 08:00,           !- Field 89
  10.54,                  !- Field 90
  Until: 09:00,           !- Field 91
  10.49,                  !- Field 92
  Until: 10:00,           !- Field 93
  10.4,                   !- Field 94
  Until: 11:00,           !- Field 95
  10.46,                  !- Field 96
  Until: 12:00,           !- Field 97
  10.49,                  !- Field 98
  Until: 13:00,           !- Field 99
  10.55,                  !- Field 100
  Until: 14:00,           !- Field 101
  10.66,                  !- Field 102
  Until: 15:00,           !- Field 103
  10.75,                  !- Field 104
  Until: 16:00,           !- Field 105
  10.85,                  !- Field 106
  Until: 17:00,           !- Field 107
  10.93,                  !- Field 108
  Until: 18:00,           !- Field 109
  10.96,                  !- Field 110
  Until: 19:00,           !- Field 111
  10.93,                  !- Field 112
  Until: 20:00,           !- Field 113
  10.84,                  !- Field 114
  Until: 21:00,           !- Field 115
  10.72,                  !- Field 116
  Until: 22:00,           !- Field 117
  10.57,                  !- Field 118
  Until: 23:00,           !- Field 119
  10.49,                  !- Field 120
  Until: 24:00,           !- Field 121
  10.45,                  !- Field 122
  Through: 9/11,          !- Field 123
  For: AllDays,           !- Field 124
  Until: 01:00,           !- Field 125
  10.45,                  !- Field 126
  Until: 02:00,           !- Field 127
  10.44,                  !- Field 128
  Until: 07:00,           !- Field 129
  10.45,                  !- Field 130
  Until: 08:00,           !- Field 131
  10.42,                  !- Field 132
  Until: 10:00,           !- Field 133
  10.37,                  !- Field 134
  Until: 11:00,           !- Field 135
  10.44,                  !- Field 136
  Until: 12:00,           !- Field 137
  10.51,                  !- Field 138
  Until: 13:00,           !- Field 139
  10.63,                  !- Field 140
  Until: 14:00,           !- Field 141
  10.78,                  !- Field 142
  Until: 15:00,           !- Field 143
  10.94,                  !- Field 144
  Until: 16:00,           !- Field 145
  11.1,                   !- Field 146
  Until: 17:00,           !- Field 147
  11.21,                  !- Field 148
  Until: 18:00,           !- Field 149
  11.27,                  !- Field 150
  Until: 19:00,           !- Field 151
  11.28,                  !- Field 152
  Until: 20:00,           !- Field 153
  11.17,                  !- Field 154
  Until: 21:00,           !- Field 155
  11.02,                  !- Field 156
  Until: 22:00,           !- Field 157
  10.88,                  !- Field 158
  Until: 23:00,           !- Field 159
  10.76,                  !- Field 160
  Until: 24:00,           !- Field 161
  10.65,                  !- Field 162
  Through: 9/12,          !- Field 163
  For: AllDays,           !- Field 164
  Until: 01:00,           !- Field 165
  10.53,                  !- Field 166
  Until: 03:00,           !- Field 167
  10.47,                  !- Field 168
  Until: 04:00,           !- Field 169
  10.43,                  !- Field 170
  Until: 05:00,           !- Field 171
  10.39,                  !- Field 172
  Until: 08:00,           !- Field 173
  10.38,                  !- Field 174
  Until: 09:00,           !- Field 175
  10.34,                  !- Field 176
  Until: 10:00,           !- Field 177
  10.4,                   !- Field 178
  Until: 11:00,           !- Field 179
  10.46,                  !- Field 180
  Until: 12:00,           !- Field 181
  10.52,                  !- Field 182
  Until: 13:00,           !- Field 183
  10.56,                  !- Field 184
  Until: 14:00,           !- Field 185
  10.59,                  !- Field 186
  Until: 15:00,           !- Field 187
  10.68,                  !- Field 188
  Until: 16:00,           !- Field 189
  10.74,                  !- Field 190
  Until: 17:00,           !- Field 191
  10.77,                  !- Field 192
  Until: 18:00,           !- Field 193
  10.71,                  !- Field 194
  Until: 19:00,           !- Field 195
  10.62,                  !- Field 196
  Until: 20:00,           !- Field 197
  10.51,                  !- Field 198
  Until: 21:00,           !- Field 199
  10.4,                   !- Field 200
  Until: 22:00,           !- Field 201
  10.38,                  !- Field 202
  Until: 23:00,           !- Field 203
  10.4,                   !- Field 204
  Until: 24:00,           !- Field 205
  10.42,                  !- Field 206
  Through: 9/13,          !- Field 207
  For: AllDays,           !- Field 208
  Until: 01:00,           !- Field 209
  10.43,                  !- Field 210
  Until: 02:00,           !- Field 211
  10.45,                  !- Field 212
  Until: 04:00,           !- Field 213
  10.46,                  !- Field 214
  Until: 06:00,           !- Field 215
  10.48,                  !- Field 216
  Until: 07:00,           !- Field 217
  10.49,                  !- Field 218
  Until: 08:00,           !- Field 219
  10.48,                  !- Field 220
  Until: 09:00,           !- Field 221
  10.46,                  !- Field 222
  Until: 10:00,           !- Field 223
  10.43,                  !- Field 224
  Until: 11:00,           !- Field 225
  10.37,                  !- Field 226
  Until: 12:00,           !- Field 227
  10.32,                  !- Field 228
  Until: 13:00,           !- Field 229
  10.29,                  !- Field 230
  Until: 14:00,           !- Field 231
  10.3,                   !- Field 232
  Until: 15:00,           !- Field 233
  10.32,                  !- Field 234
  Until: 16:00,           !- Field 235
  10.35,                  !- Field 236
  Until: 17:00,           !- Field 237
  10.32,                  !- Field 238
  Until: 19:00,           !- Field 239
  10.3,                   !- Field 240
  Until: 20:00,           !- Field 241
  10.33,                  !- Field 242
  Until: 22:00,           !- Field 243
  10.34,                  !- Field 244
  Until: 24:00,           !- Field 245
  10.35,                  !- Field 246
  Through: 9/14,          !- Field 247
  For: AllDays,           !- Field 248
  Until: 02:00,           !- Field 249
  10.35,                  !- Field 250
  Until: 03:00,           !- Field 251
  10.36,                  !- Field 252
  Until: 04:00,           !- Field 253
  10.37,                  !- Field 254
  Until: 05:00,           !- Field 255
  10.38,                  !- Field 256
  Until: 06:00,           !- Field 257
  10.39,                  !- Field 258
  Until: 08:00,           !- Field 259
  10.4,                   !- Field 260
  Until: 09:00,           !- Field 261
  10.39,                  !- Field 262
  Until: 10:00,           !- Field 263
  10.37,                  !- Field 264
  Until: 11:00,           !- Field 265
  10.31,                  !- Field 266
  Until: 12:00,           !- Field 267
  10.27,                  !- Field 268
  Until: 13:00,           !- Field 269
  10.25,                  !- Field 270
  Until: 14:00,           !- Field 271
  10.24,                  !- Field 272
  Until: 16:00,           !- Field 273
  10.26,                  !- Field 274
  Until: 17:00,           !- Field 275
  10.24,                  !- Field 276
  Until: 18:00,           !- Field 277
  10.22,                  !- Field 278
  Until: 19:00,           !- Field 279
  10.23,                  !- Field 280
  Until: 20:00,           !- Field 281
  10.26,                  !- Field 282
  Until: 21:00,           !- Field 283
  10.29,                  !- Field 284
  Until: 22:00,           !- Field 285
  10.31,                  !- Field 286
  Until: 23:00,           !- Field 287
  10.36,                  !- Field 288
  Until: 24:00,           !- Field 289
  10.4,                   !- Field 290
  Through: 9/15,          !- Field 291
  For: AllDays,           !- Field 292
  Until: 01:00,           !- Field 293
  10.42,                  !- Field 294
  Until: 02:00,           !- Field 295
  10.45,                  !- Field 296
  Until: 03:00,           !- Field 297
  10.48,                  !- Field 298
  Until: 04:00,           !- Field 299
  10.49,                  !- Field 300
  Until: 06:00,           !- Field 301
  10.51,                  !- Field 302
  Until: 08:00,           !- Field 303
  10.52,                  !- Field 304
  Until: 09:00,           !- Field 305
  10.55,                  !- Field 306
  Until: 10:00,           !- Field 307
  10.58,                  !- Field 308
  Until: 11:00,           !- Field 309
  10.41,                  !- Field 310
  Until: 12:00,           !- Field 311
  10.32,                  !- Field 312
  Until: 13:00,           !- Field 313
  10.29,                  !- Field 314
  Until: 14:00,           !- Field 315
  10.27,                  !- Field 316
  Until: 15:00,           !- Field 317
  10.31,                  !- Field 318
  Until: 16:00,           !- Field 319
  10.39,                  !- Field 320
  Until: 17:00,           !- Field 321
  10.46,                  !- Field 322
  Until: 18:00,           !- Field 323
  10.48,                  !- Field 324
  Until: 19:00,           !- Field 325
  10.41,                  !- Field 326
  Until: 20:00,           !- Field 327
  10.33,                  !- Field 328
  Until: 21:00,           !- Field 329
  10.27,                  !- Field 330
  Until: 22:00,           !- Field 331
  10.32,                  !- Field 332
  Until: 23:00,           !- Field 333
  10.35,                  !- Field 334
  Until: 24:00,           !- Field 335
  10.37,                  !- Field 336
  Through: 9/16,          !- Field 337
  For: AllDays,           !- Field 338
  Until: 01:00,           !- Field 339
  10.4,                   !- Field 340
  Until: 02:00,           !- Field 341
  10.45,                  !- Field 342
  Until: 03:00,           !- Field 343
  10.49,                  !- Field 344
  Until: 04:00,           !- Field 345
  10.52,                  !- Field 346
  Until: 05:00,           !- Field 347
  10.56,                  !- Field 348
  Until: 06:00,           !- Field 349
  10.6,                   !- Field 350
  Until: 07:00,           !- Field 351
  10.58,                  !- Field 352
  Until: 08:00,           !- Field 353
  10.6,                   !- Field 354
  Until: 09:00,           !- Field 355
  10.59,                  !- Field 356
  Until: 10:00,           !- Field 357
  10.55,                  !- Field 358
  Until: 11:00,           !- Field 359
  10.51,                  !- Field 360
  Until: 13:00,           !- Field 361
  10.48,                  !- Field 362
  Until: 14:00,           !- Field 363
  10.45,                  !- Field 364
  Until: 15:00,           !- Field 365
  10.44,                  !- Field 366
  Until: 16:00,           !- Field 367
  10.43,                  !- Field 368
  Until: 17:00,           !- Field 369
  10.42,                  !- Field 370
  Until: 19:00,           !- Field 371
  10.41,                  !- Field 372
  Until: 20:00,           !- Field 373
  10.44,                  !- Field 374
  Until: 21:00,           !- Field 375
  10.47,                  !- Field 376
  Until: 22:00,           !- Field 377
  10.49,                  !- Field 378
  Until: 23:00,           !- Field 379
  10.5,                   !- Field 380
  Until: 24:00,           !- Field 381
  10.54,                  !- Field 382
  Through: 9/17,          !- Field 383
  For: AllDays,           !- Field 384
  Until: 01:00,           !- Field 385
  10.55,                  !- Field 386
  Until: 02:00,           !- Field 387
  10.53,                  !- Field 388
  Until: 03:00,           !- Field 389
  10.54,                  !- Field 390
  Until: 04:00,           !- Field 391
  10.57,                  !- Field 392
  Until: 05:00,           !- Field 393
  10.58,                  !- Field 394
  Until: 06:00,           !- Field 395
  10.59,                  !- Field 396
  Until: 07:00,           !- Field 397
  10.61,                  !- Field 398
  Until: 08:00,           !- Field 399
  10.62,                  !- Field 400
  Until: 09:00,           !- Field 401
  10.63,                  !- Field 402
  Until: 10:00,           !- Field 403
  10.61,                  !- Field 404
  Until: 11:00,           !- Field 405
  10.57,                  !- Field 406
  Until: 12:00,           !- Field 407
  10.54,                  !- Field 408
  Until: 13:00,           !- Field 409
  10.48,                  !- Field 410
  Until: 14:00,           !- Field 411
  10.42,                  !- Field 412
  Until: 15:00,           !- Field 413
  10.38,                  !- Field 414
  Until: 16:00,           !- Field 415
  10.35,                  !- Field 416
  Until: 19:00,           !- Field 417
  10.34,                  !- Field 418
  Until: 20:00,           !- Field 419
  10.35,                  !- Field 420
  Until: 21:00,           !- Field 421
  10.38,                  !- Field 422
  Until: 22:00,           !- Field 423
  10.41,                  !- Field 424
  Until: 23:00,           !- Field 425
  10.45,                  !- Field 426
  Until: 24:00,           !- Field 427
  10.48,                  !- Field 428
  Through: 9/18,          !- Field 429
  For: AllDays,           !- Field 430
  Until: 02:00,           !- Field 431
  10.5,                   !- Field 432
  Until: 03:00,           !- Field 433
  10.51,                  !- Field 434
  Until: 06:00,           !- Field 435
  10.52,                  !- Field 436
  Until: 07:00,           !- Field 437
  10.54,                  !- Field 438
  Until: 09:00,           !- Field 439
  10.55,                  !- Field 440
  Until: 10:00,           !- Field 441
  10.49,                  !- Field 442
  Until: 11:00,           !- Field 443
  10.4,                   !- Field 444
  Until: 12:00,           !- Field 445
  10.33,                  !- Field 446
  Until: 13:00,           !- Field 447
  10.27,                  !- Field 448
  Until: 14:00,           !- Field 449
  10.23,                  !- Field 450
  Until: 24:00,           !- Field 451
  10.24,                  !- Field 452
  Through: 12/31,         !- Field 453
  For: AllDays,           !- Field 454
  Until: 24:00,           !- Field 455
  10.24;                  !- Field 456

Schedule:Compact,
  Meas Tnorth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.28,                  !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  10.28,                  !- Field 10
  Until: 17:00,           !- Field 11
  9.8,                    !- Field 12
  Until: 18:00,           !- Field 13
  9.69,                   !- Field 14
  Until: 19:00,           !- Field 15
  9.78,                   !- Field 16
  Until: 20:00,           !- Field 17
  10.03,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.24,                  !- Field 20
  Until: 22:00,           !- Field 21
  10.34,                  !- Field 22
  Until: 23:00,           !- Field 23
  10.35,                  !- Field 24
  Until: 24:00,           !- Field 25
  10.36,                  !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 01:00,           !- Field 29
  10.34,                  !- Field 30
  Until: 03:00,           !- Field 31
  10.35,                  !- Field 32
  Until: 05:00,           !- Field 33
  10.38,                  !- Field 34
  Until: 06:00,           !- Field 35
  10.43,                  !- Field 36
  Until: 07:00,           !- Field 37
  10.41,                  !- Field 38
  Until: 08:00,           !- Field 39
  10.38,                  !- Field 40
  Until: 09:00,           !- Field 41
  10.36,                  !- Field 42
  Until: 10:00,           !- Field 43
  10.34,                  !- Field 44
  Until: 11:00,           !- Field 45
  10.22,                  !- Field 46
  Until: 12:00,           !- Field 47
  9.71,                   !- Field 48
  Until: 13:00,           !- Field 49
  9.82,                   !- Field 50
  Until: 14:00,           !- Field 51
  10.29,                  !- Field 52
  Until: 15:00,           !- Field 53
  10.15,                  !- Field 54
  Until: 16:00,           !- Field 55
  9.96,                   !- Field 56
  Until: 17:00,           !- Field 57
  9.89,                   !- Field 58
  Until: 18:00,           !- Field 59
  9.8,                    !- Field 60
  Until: 19:00,           !- Field 61
  9.68,                   !- Field 62
  Until: 20:00,           !- Field 63
  9.84,                   !- Field 64
  Until: 21:00,           !- Field 65
  10.18,                  !- Field 66
  Until: 22:00,           !- Field 67
  10.4,                   !- Field 68
  Until: 23:00,           !- Field 69
  10.41,                  !- Field 70
  Until: 24:00,           !- Field 71
  10.42,                  !- Field 72
  Through: 9/10,          !- Field 73
  For: AllDays,           !- Field 74
  Until: 01:00,           !- Field 75
  10.47,                  !- Field 76
  Until: 02:00,           !- Field 77
  10.44,                  !- Field 78
  Until: 03:00,           !- Field 79
  10.41,                  !- Field 80
  Until: 04:00,           !- Field 81
  10.39,                  !- Field 82
  Until: 05:00,           !- Field 83
  10.4,                   !- Field 84
  Until: 06:00,           !- Field 85
  10.38,                  !- Field 86
  Until: 07:00,           !- Field 87
  10.5,                   !- Field 88
  Until: 08:00,           !- Field 89
  10.49,                  !- Field 90
  Until: 09:00,           !- Field 91
  10.48,                  !- Field 92
  Until: 10:00,           !- Field 93
  10.23,                  !- Field 94
  Until: 11:00,           !- Field 95
  9.7,                    !- Field 96
  Until: 12:00,           !- Field 97
  9.71,                   !- Field 98
  Until: 13:00,           !- Field 99
  9.7,                    !- Field 100
  Until: 14:00,           !- Field 101
  9.64,                   !- Field 102
  Until: 15:00,           !- Field 103
  9.73,                   !- Field 104
  Until: 16:00,           !- Field 105
  9.9,                    !- Field 106
  Until: 17:00,           !- Field 107
  10.02,                  !- Field 108
  Until: 18:00,           !- Field 109
  10.03,                  !- Field 110
  Until: 19:00,           !- Field 111
  9.97,                   !- Field 112
  Until: 20:00,           !- Field 113
  9.79,                   !- Field 114
  Until: 21:00,           !- Field 115
  9.58,                   !- Field 116
  Until: 22:00,           !- Field 117
  9.66,                   !- Field 118
  Until: 23:00,           !- Field 119
  9.97,                   !- Field 120
  Until: 24:00,           !- Field 121
  10.21,                  !- Field 122
  Through: 9/11,          !- Field 123
  For: AllDays,           !- Field 124
  Until: 01:00,           !- Field 125
  10.36,                  !- Field 126
  Until: 02:00,           !- Field 127
  10.4,                   !- Field 128
  Until: 03:00,           !- Field 129
  10.39,                  !- Field 130
  Until: 04:00,           !- Field 131
  10.4,                   !- Field 132
  Until: 05:00,           !- Field 133
  10.44,                  !- Field 134
  Until: 06:00,           !- Field 135
  10.48,                  !- Field 136
  Until: 07:00,           !- Field 137
  10.45,                  !- Field 138
  Until: 08:00,           !- Field 139
  10.43,                  !- Field 140
  Until: 09:00,           !- Field 141
  10.29,                  !- Field 142
  Until: 10:00,           !- Field 143
  9.86,                   !- Field 144
  Until: 11:00,           !- Field 145
  9.6,                    !- Field 146
  Until: 12:00,           !- Field 147
  9.62,                   !- Field 148
  Until: 13:00,           !- Field 149
  9.75,                   !- Field 150
  Until: 14:00,           !- Field 151
  10.02,                  !- Field 152
  Until: 15:00,           !- Field 153
  10.24,                  !- Field 154
  Until: 16:00,           !- Field 155
  10.42,                  !- Field 156
  Until: 17:00,           !- Field 157
  10.5,                   !- Field 158
  Until: 18:00,           !- Field 159
  10.48,                  !- Field 160
  Until: 19:00,           !- Field 161
  10.4,                   !- Field 162
  Until: 20:00,           !- Field 163
  10.2,                   !- Field 164
  Until: 21:00,           !- Field 165
  9.94,                   !- Field 166
  Until: 22:00,           !- Field 167
  9.66,                   !- Field 168
  Until: 23:00,           !- Field 169
  9.55,                   !- Field 170
  Until: 24:00,           !- Field 171
  9.54,                   !- Field 172
  Through: 9/12,          !- Field 173
  For: AllDays,           !- Field 174
  Until: 01:00,           !- Field 175
  9.72,                   !- Field 176
  Until: 02:00,           !- Field 177
  9.97,                   !- Field 178
  Until: 03:00,           !- Field 179
  10.2,                   !- Field 180
  Until: 04:00,           !- Field 181
  10.29,                  !- Field 182
  Until: 05:00,           !- Field 183
  10.35,                  !- Field 184
  Until: 07:00,           !- Field 185
  10.37,                  !- Field 186
  Until: 08:00,           !- Field 187
  10.41,                  !- Field 188
  Until: 09:00,           !- Field 189
  10.31,                  !- Field 190
  Until: 10:00,           !- Field 191
  9.94,                   !- Field 192
  Until: 11:00,           !- Field 193
  9.61,                   !- Field 194
  Until: 12:00,           !- Field 195
  9.6,                    !- Field 196
  Until: 13:00,           !- Field 197
  9.59,                   !- Field 198
  Until: 14:00,           !- Field 199
  9.62,                   !- Field 200
  Until: 15:00,           !- Field 201
  9.74,                   !- Field 202
  Until: 16:00,           !- Field 203
  9.79,                   !- Field 204
  Until: 17:00,           !- Field 205
  9.81,                   !- Field 206
  Until: 18:00,           !- Field 207
  9.69,                   !- Field 208
  Until: 20:00,           !- Field 209
  9.55,                   !- Field 210
  Until: 21:00,           !- Field 211
  9.87,                   !- Field 212
  Until: 22:00,           !- Field 213
  10.24,                  !- Field 214
  Until: 23:00,           !- Field 215
  10.42,                  !- Field 216
  Until: 24:00,           !- Field 217
  10.44,                  !- Field 218
  Through: 9/13,          !- Field 219
  For: AllDays,           !- Field 220
  Until: 01:00,           !- Field 221
  10.45,                  !- Field 222
  Until: 02:00,           !- Field 223
  10.49,                  !- Field 224
  Until: 03:00,           !- Field 225
  10.51,                  !- Field 226
  Until: 04:00,           !- Field 227
  10.46,                  !- Field 228
  Until: 06:00,           !- Field 229
  10.44,                  !- Field 230
  Until: 08:00,           !- Field 231
  10.42,                  !- Field 232
  Until: 09:00,           !- Field 233
  10.44,                  !- Field 234
  Until: 10:00,           !- Field 235
  10.46,                  !- Field 236
  Until: 11:00,           !- Field 237
  10.41,                  !- Field 238
  Until: 12:00,           !- Field 239
  10.46,                  !- Field 240
  Until: 13:00,           !- Field 241
  10.5,                   !- Field 242
  Until: 14:00,           !- Field 243
  10.56,                  !- Field 244
  Until: 15:00,           !- Field 245
  10.58,                  !- Field 246
  Until: 16:00,           !- Field 247
  10.27,                  !- Field 248
  Until: 17:00,           !- Field 249
  10.73,                  !- Field 250
  Until: 18:00,           !- Field 251
  10.93,                  !- Field 252
  Until: 19:00,           !- Field 253
  10.89,                  !- Field 254
  Until: 20:00,           !- Field 255
  10.82,                  !- Field 256
  Until: 21:00,           !- Field 257
  10.93,                  !- Field 258
  Until: 22:00,           !- Field 259
  11.03,                  !- Field 260
  Until: 23:00,           !- Field 261
  10.96,                  !- Field 262
  Until: 24:00,           !- Field 263
  10.88,                  !- Field 264
  Through: 9/14,          !- Field 265
  For: AllDays,           !- Field 266
  Until: 01:00,           !- Field 267
  10.83,                  !- Field 268
  Until: 02:00,           !- Field 269
  10.8,                   !- Field 270
  Until: 03:00,           !- Field 271
  10.78,                  !- Field 272
  Until: 04:00,           !- Field 273
  10.84,                  !- Field 274
  Until: 05:00,           !- Field 275
  10.91,                  !- Field 276
  Until: 06:00,           !- Field 277
  10.94,                  !- Field 278
  Until: 07:00,           !- Field 279
  10.96,                  !- Field 280
  Until: 09:00,           !- Field 281
  10.98,                  !- Field 282
  Until: 10:00,           !- Field 283
  10.63,                  !- Field 284
  Until: 11:00,           !- Field 285
  9.83,                   !- Field 286
  Until: 12:00,           !- Field 287
  10.71,                  !- Field 288
  Until: 13:00,           !- Field 289
  10.64,                  !- Field 290
  Until: 14:00,           !- Field 291
  10.39,                  !- Field 292
  Until: 15:00,           !- Field 293
  9.8,                    !- Field 294
  Until: 16:00,           !- Field 295
  9.78,                   !- Field 296
  Until: 17:00,           !- Field 297
  9.87,                   !- Field 298
  Until: 18:00,           !- Field 299
  10.23,                  !- Field 300
  Until: 19:00,           !- Field 301
  10.64,                  !- Field 302
  Until: 20:00,           !- Field 303
  10.82,                  !- Field 304
  Until: 21:00,           !- Field 305
  10.87,                  !- Field 306
  Until: 22:00,           !- Field 307
  10.77,                  !- Field 308
  Until: 23:00,           !- Field 309
  11.08,                  !- Field 310
  Until: 24:00,           !- Field 311
  11.14,                  !- Field 312
  Through: 9/15,          !- Field 313
  For: AllDays,           !- Field 314
  Until: 01:00,           !- Field 315
  11.15,                  !- Field 316
  Until: 02:00,           !- Field 317
  11.11,                  !- Field 318
  Until: 04:00,           !- Field 319
  11.13,                  !- Field 320
  Until: 05:00,           !- Field 321
  11.11,                  !- Field 322
  Until: 06:00,           !- Field 323
  11.15,                  !- Field 324
  Until: 08:00,           !- Field 325
  11.19,                  !- Field 326
  Until: 09:00,           !- Field 327
  11.13,                  !- Field 328
  Until: 10:00,           !- Field 329
  10.09,                  !- Field 330
  Until: 11:00,           !- Field 331
  10.02,                  !- Field 332
  Until: 12:00,           !- Field 333
  9.87,                   !- Field 334
  Until: 13:00,           !- Field 335
  10.15,                  !- Field 336
  Until: 14:00,           !- Field 337
  10.72,                  !- Field 338
  Until: 15:00,           !- Field 339
  10.22,                  !- Field 340
  Until: 16:00,           !- Field 341
  9.66,                   !- Field 342
  Until: 17:00,           !- Field 343
  9.75,                   !- Field 344
  Until: 18:00,           !- Field 345
  9.78,                   !- Field 346
  Until: 19:00,           !- Field 347
  9.85,                   !- Field 348
  Until: 20:00,           !- Field 349
  10.07,                  !- Field 350
  Until: 21:00,           !- Field 351
  10.42,                  !- Field 352
  Until: 22:00,           !- Field 353
  10.51,                  !- Field 354
  Until: 23:00,           !- Field 355
  10.53,                  !- Field 356
  Until: 24:00,           !- Field 357
  10.57,                  !- Field 358
  Through: 9/16,          !- Field 359
  For: AllDays,           !- Field 360
  Until: 01:00,           !- Field 361
  10.54,                  !- Field 362
  Until: 02:00,           !- Field 363
  10.35,                  !- Field 364
  Until: 03:00,           !- Field 365
  10.2,                   !- Field 366
  Until: 04:00,           !- Field 367
  9.97,                   !- Field 368
  Until: 05:00,           !- Field 369
  9.95,                   !- Field 370
  Until: 06:00,           !- Field 371
  9.93,                   !- Field 372
  Until: 07:00,           !- Field 373
  9.92,                   !- Field 374
  Until: 08:00,           !- Field 375
  10.1,                   !- Field 376
  Until: 09:00,           !- Field 377
  10.43,                  !- Field 378
  Until: 10:00,           !- Field 379
  10.6,                   !- Field 380
  Until: 11:00,           !- Field 381
  10.72,                  !- Field 382
  Until: 13:00,           !- Field 383
  10.76,                  !- Field 384
  Until: 14:00,           !- Field 385
  10.78,                  !- Field 386
  Until: 15:00,           !- Field 387
  10.79,                  !- Field 388
  Until: 16:00,           !- Field 389
  10.8,                   !- Field 390
  Until: 17:00,           !- Field 391
  10.81,                  !- Field 392
  Until: 18:00,           !- Field 393
  10.82,                  !- Field 394
  Until: 19:00,           !- Field 395
  10.67,                  !- Field 396
  Until: 20:00,           !- Field 397
  10.61,                  !- Field 398
  Until: 21:00,           !- Field 399
  10.52,                  !- Field 400
  Until: 22:00,           !- Field 401
  10.4,                   !- Field 402
  Until: 23:00,           !- Field 403
  9.99,                   !- Field 404
  Until: 24:00,           !- Field 405
  9.88,                   !- Field 406
  Through: 9/17,          !- Field 407
  For: AllDays,           !- Field 408
  Until: 01:00,           !- Field 409
  9.94,                   !- Field 410
  Until: 05:00,           !- Field 411
  10.01,                  !- Field 412
  Until: 07:00,           !- Field 413
  10.02,                  !- Field 414
  Until: 08:00,           !- Field 415
  10.03,                  !- Field 416
  Until: 09:00,           !- Field 417
  9.99,                   !- Field 418
  Until: 10:00,           !- Field 419
  10.03,                  !- Field 420
  Until: 11:00,           !- Field 421
  10.41,                  !- Field 422
  Until: 12:00,           !- Field 423
  10.6,                   !- Field 424
  Until: 13:00,           !- Field 425
  10.71,                  !- Field 426
  Until: 14:00,           !- Field 427
  10.75,                  !- Field 428
  Until: 15:00,           !- Field 429
  10.8,                   !- Field 430
  Until: 16:00,           !- Field 431
  10.73,                  !- Field 432
  Until: 17:00,           !- Field 433
  10.69,                  !- Field 434
  Until: 18:00,           !- Field 435
  10.67,                  !- Field 436
  Until: 19:00,           !- Field 437
  10.68,                  !- Field 438
  Until: 20:00,           !- Field 439
  10.65,                  !- Field 440
  Until: 21:00,           !- Field 441
  10.62,                  !- Field 442
  Until: 22:00,           !- Field 443
  10.61,                  !- Field 444
  Until: 23:00,           !- Field 445
  10.32,                  !- Field 446
  Until: 24:00,           !- Field 447
  10.01,                  !- Field 448
  Through: 9/18,          !- Field 449
  For: AllDays,           !- Field 450
  Until: 01:00,           !- Field 451
  9.87,                   !- Field 452
  Until: 02:00,           !- Field 453
  9.97,                   !- Field 454
  Until: 03:00,           !- Field 455
  10.04,                  !- Field 456
  Until: 04:00,           !- Field 457
  10.07,                  !- Field 458
  Until: 05:00,           !- Field 459
  10.1,                   !- Field 460
  Until: 08:00,           !- Field 461
  10.09,                  !- Field 462
  Until: 09:00,           !- Field 463
  10.05,                  !- Field 464
  Until: 10:00,           !- Field 465
  10.55,                  !- Field 466
  Until: 11:00,           !- Field 467
  10.69,                  !- Field 468
  Until: 12:00,           !- Field 469
  10.39,                  !- Field 470
  Until: 13:00,           !- Field 471
  10.18,                  !- Field 472
  Until: 14:00,           !- Field 473
  10.09,                  !- Field 474
  Until: 24:00,           !- Field 475
  9.92,                   !- Field 476
  Through: 12/31,         !- Field 477
  For: AllDays,           !- Field 478
  Until: 24:00,           !- Field 479
  9.92;                   !- Field 480

Schedule:Compact,
  Meas Teast,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.79,                   !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  9.79,                   !- Field 10
  Until: 17:00,           !- Field 11
  9.78,                   !- Field 12
  Until: 18:00,           !- Field 13
  9.77,                   !- Field 14
  Until: 20:00,           !- Field 15
  9.79,                   !- Field 16
  Until: 21:00,           !- Field 17
  9.81,                   !- Field 18
  Until: 24:00,           !- Field 19
  9.83,                   !- Field 20
  Through: 9/9,           !- Field 21
  For: AllDays,           !- Field 22
  Until: 02:00,           !- Field 23
  9.83,                   !- Field 24
  Until: 04:00,           !- Field 25
  9.82,                   !- Field 26
  Until: 07:00,           !- Field 27
  9.84,                   !- Field 28
  Until: 08:00,           !- Field 29
  9.85,                   !- Field 30
  Until: 09:00,           !- Field 31
  9.82,                   !- Field 32
  Until: 10:00,           !- Field 33
  9.81,                   !- Field 34
  Until: 11:00,           !- Field 35
  9.8,                    !- Field 36
  Until: 12:00,           !- Field 37
  9.81,                   !- Field 38
  Until: 13:00,           !- Field 39
  9.8,                    !- Field 40
  Until: 15:00,           !- Field 41
  9.81,                   !- Field 42
  Until: 17:00,           !- Field 43
  9.82,                   !- Field 44
  Until: 18:00,           !- Field 45
  9.79,                   !- Field 46
  Until: 19:00,           !- Field 47
  9.77,                   !- Field 48
  Until: 21:00,           !- Field 49
  9.76,                   !- Field 50
  Until: 22:00,           !- Field 51
  9.79,                   !- Field 52
  Until: 23:00,           !- Field 53
  9.8,                    !- Field 54
  Until: 24:00,           !- Field 55
  9.81,                   !- Field 56
  Through: 9/10,          !- Field 57
  For: AllDays,           !- Field 58
  Until: 02:00,           !- Field 59
  9.83,                   !- Field 60
  Until: 04:00,           !- Field 61
  9.85,                   !- Field 62
  Until: 06:00,           !- Field 63
  9.86,                   !- Field 64
  Until: 07:00,           !- Field 65
  9.87,                   !- Field 66
  Until: 08:00,           !- Field 67
  9.86,                   !- Field 68
  Until: 09:00,           !- Field 69
  9.82,                   !- Field 70
  Until: 10:00,           !- Field 71
  9.77,                   !- Field 72
  Until: 11:00,           !- Field 73
  9.79,                   !- Field 74
  Until: 12:00,           !- Field 75
  9.81,                   !- Field 76
  Until: 13:00,           !- Field 77
  9.84,                   !- Field 78
  Until: 14:00,           !- Field 79
  9.91,                   !- Field 80
  Until: 15:00,           !- Field 81
  9.96,                   !- Field 82
  Until: 16:00,           !- Field 83
  10,                     !- Field 84
  Until: 17:00,           !- Field 85
  10.01,                  !- Field 86
  Until: 18:00,           !- Field 87
  9.98,                   !- Field 88
  Until: 19:00,           !- Field 89
  9.95,                   !- Field 90
  Until: 20:00,           !- Field 91
  9.87,                   !- Field 92
  Until: 21:00,           !- Field 93
  9.79,                   !- Field 94
  Until: 24:00,           !- Field 95
  9.77,                   !- Field 96
  Through: 9/11,          !- Field 97
  For: AllDays,           !- Field 98
  Until: 01:00,           !- Field 99
  9.78,                   !- Field 100
  Until: 02:00,           !- Field 101
  9.79,                   !- Field 102
  Until: 03:00,           !- Field 103
  9.8,                    !- Field 104
  Until: 04:00,           !- Field 105
  9.81,                   !- Field 106
  Until: 06:00,           !- Field 107
  9.83,                   !- Field 108
  Until: 07:00,           !- Field 109
  9.84,                   !- Field 110
  Until: 08:00,           !- Field 111
  9.82,                   !- Field 112
  Until: 09:00,           !- Field 113
  9.81,                   !- Field 114
  Until: 11:00,           !- Field 115
  9.8,                    !- Field 116
  Until: 12:00,           !- Field 117
  9.83,                   !- Field 118
  Until: 13:00,           !- Field 119
  9.9,                    !- Field 120
  Until: 14:00,           !- Field 121
  9.99,                   !- Field 122
  Until: 15:00,           !- Field 123
  10.01,                  !- Field 124
  Until: 18:00,           !- Field 125
  10.02,                  !- Field 126
  Until: 19:00,           !- Field 127
  10,                     !- Field 128
  Until: 20:00,           !- Field 129
  9.97,                   !- Field 130
  Until: 21:00,           !- Field 131
  9.89,                   !- Field 132
  Until: 22:00,           !- Field 133
  9.8,                    !- Field 134
  Until: 23:00,           !- Field 135
  9.79,                   !- Field 136
  Until: 24:00,           !- Field 137
  9.76,                   !- Field 138
  Through: 9/12,          !- Field 139
  For: AllDays,           !- Field 140
  Until: 01:00,           !- Field 141
  9.75,                   !- Field 142
  Until: 06:00,           !- Field 143
  9.78,                   !- Field 144
  Until: 07:00,           !- Field 145
  9.8,                    !- Field 146
  Until: 09:00,           !- Field 147
  9.79,                   !- Field 148
  Until: 10:00,           !- Field 149
  9.83,                   !- Field 150
  Until: 11:00,           !- Field 151
  9.84,                   !- Field 152
  Until: 12:00,           !- Field 153
  9.87,                   !- Field 154
  Until: 13:00,           !- Field 155
  9.86,                   !- Field 156
  Until: 14:00,           !- Field 157
  9.88,                   !- Field 158
  Until: 15:00,           !- Field 159
  9.93,                   !- Field 160
  Until: 17:00,           !- Field 161
  9.96,                   !- Field 162
  Until: 18:00,           !- Field 163
  9.88,                   !- Field 164
  Until: 19:00,           !- Field 165
  9.82,                   !- Field 166
  Until: 20:00,           !- Field 167
  9.79,                   !- Field 168
  Until: 22:00,           !- Field 169
  9.8,                    !- Field 170
  Until: 23:00,           !- Field 171
  9.84,                   !- Field 172
  Until: 24:00,           !- Field 173
  9.85,                   !- Field 174
  Through: 9/13,          !- Field 175
  For: AllDays,           !- Field 176
  Until: 01:00,           !- Field 177
  9.86,                   !- Field 178
  Until: 02:00,           !- Field 179
  9.88,                   !- Field 180
  Until: 03:00,           !- Field 181
  9.89,                   !- Field 182
  Until: 05:00,           !- Field 183
  9.9,                    !- Field 184
  Until: 08:00,           !- Field 185
  9.91,                   !- Field 186
  Until: 09:00,           !- Field 187
  9.89,                   !- Field 188
  Until: 10:00,           !- Field 189
  9.87,                   !- Field 190
  Until: 11:00,           !- Field 191
  9.85,                   !- Field 192
  Until: 12:00,           !- Field 193
  9.83,                   !- Field 194
  Until: 13:00,           !- Field 195
  9.8,                    !- Field 196
  Until: 14:00,           !- Field 197
  9.82,                   !- Field 198
  Until: 15:00,           !- Field 199
  9.83,                   !- Field 200
  Until: 16:00,           !- Field 201
  10.9,                   !- Field 202
  Until: 17:00,           !- Field 203
  10.42,                  !- Field 204
  Until: 18:00,           !- Field 205
  10.4,                   !- Field 206
  Until: 19:00,           !- Field 207
  10.43,                  !- Field 208
  Until: 20:00,           !- Field 209
  10.46,                  !- Field 210
  Until: 21:00,           !- Field 211
  10.48,                  !- Field 212
  Until: 22:00,           !- Field 213
  10.49,                  !- Field 214
  Until: 24:00,           !- Field 215
  10.45,                  !- Field 216
  Through: 9/14,          !- Field 217
  For: AllDays,           !- Field 218
  Until: 02:00,           !- Field 219
  10.46,                  !- Field 220
  Until: 03:00,           !- Field 221
  10.45,                  !- Field 222
  Until: 04:00,           !- Field 223
  10.47,                  !- Field 224
  Until: 05:00,           !- Field 225
  10.46,                  !- Field 226
  Until: 09:00,           !- Field 227
  10.47,                  !- Field 228
  Until: 10:00,           !- Field 229
  10.45,                  !- Field 230
  Until: 11:00,           !- Field 231
  10.43,                  !- Field 232
  Until: 12:00,           !- Field 233
  10.41,                  !- Field 234
  Until: 13:00,           !- Field 235
  10.38,                  !- Field 236
  Until: 14:00,           !- Field 237
  10.4,                   !- Field 238
  Until: 15:00,           !- Field 239
  10.39,                  !- Field 240
  Until: 16:00,           !- Field 241
  10.37,                  !- Field 242
  Until: 17:00,           !- Field 243
  10.32,                  !- Field 244
  Until: 18:00,           !- Field 245
  10.33,                  !- Field 246
  Until: 19:00,           !- Field 247
  10.34,                  !- Field 248
  Until: 20:00,           !- Field 249
  10.36,                  !- Field 250
  Until: 21:00,           !- Field 251
  10.37,                  !- Field 252
  Until: 22:00,           !- Field 253
  10.39,                  !- Field 254
  Until: 23:00,           !- Field 255
  10.41,                  !- Field 256
  Until: 24:00,           !- Field 257
  10.42,                  !- Field 258
  Through: 9/15,          !- Field 259
  For: AllDays,           !- Field 260
  Until: 03:00,           !- Field 261
  10.45,                  !- Field 262
  Until: 08:00,           !- Field 263
  10.46,                  !- Field 264
  Until: 10:00,           !- Field 265
  10.43,                  !- Field 266
  Until: 11:00,           !- Field 267
  10.39,                  !- Field 268
  Until: 12:00,           !- Field 269
  10.37,                  !- Field 270
  Until: 13:00,           !- Field 271
  10.36,                  !- Field 272
  Until: 14:00,           !- Field 273
  10.35,                  !- Field 274
  Until: 15:00,           !- Field 275
  10.36,                  !- Field 276
  Until: 16:00,           !- Field 277
  10.37,                  !- Field 278
  Until: 17:00,           !- Field 279
  10.35,                  !- Field 280
  Until: 18:00,           !- Field 281
  10.36,                  !- Field 282
  Until: 19:00,           !- Field 283
  10.33,                  !- Field 284
  Until: 20:00,           !- Field 285
  10.32,                  !- Field 286
  Until: 21:00,           !- Field 287
  10.33,                  !- Field 288
  Until: 22:00,           !- Field 289
  10.35,                  !- Field 290
  Until: 23:00,           !- Field 291
  10.39,                  !- Field 292
  Until: 24:00,           !- Field 293
  10.4,                   !- Field 294
  Through: 9/16,          !- Field 295
  For: AllDays,           !- Field 296
  Until: 01:00,           !- Field 297
  10.43,                  !- Field 298
  Until: 02:00,           !- Field 299
  10.45,                  !- Field 300
  Until: 04:00,           !- Field 301
  10.46,                  !- Field 302
  Until: 05:00,           !- Field 303
  10.48,                  !- Field 304
  Until: 06:00,           !- Field 305
  10.47,                  !- Field 306
  Until: 07:00,           !- Field 307
  10.48,                  !- Field 308
  Until: 08:00,           !- Field 309
  10.49,                  !- Field 310
  Until: 10:00,           !- Field 311
  10.47,                  !- Field 312
  Until: 11:00,           !- Field 313
  10.46,                  !- Field 314
  Until: 14:00,           !- Field 315
  10.43,                  !- Field 316
  Until: 17:00,           !- Field 317
  10.42,                  !- Field 318
  Until: 19:00,           !- Field 319
  10.43,                  !- Field 320
  Until: 21:00,           !- Field 321
  10.44,                  !- Field 322
  Until: 22:00,           !- Field 323
  10.45,                  !- Field 324
  Until: 23:00,           !- Field 325
  10.46,                  !- Field 326
  Until: 24:00,           !- Field 327
  10.48,                  !- Field 328
  Through: 9/17,          !- Field 329
  For: AllDays,           !- Field 330
  Until: 04:00,           !- Field 331
  10.49,                  !- Field 332
  Until: 05:00,           !- Field 333
  10.5,                   !- Field 334
  Until: 06:00,           !- Field 335
  10.49,                  !- Field 336
  Until: 09:00,           !- Field 337
  10.5,                   !- Field 338
  Until: 10:00,           !- Field 339
  10.49,                  !- Field 340
  Until: 11:00,           !- Field 341
  10.48,                  !- Field 342
  Until: 12:00,           !- Field 343
  10.46,                  !- Field 344
  Until: 13:00,           !- Field 345
  10.45,                  !- Field 346
  Until: 14:00,           !- Field 347
  10.43,                  !- Field 348
  Until: 16:00,           !- Field 349
  10.41,                  !- Field 350
  Until: 18:00,           !- Field 351
  10.39,                  !- Field 352
  Until: 20:00,           !- Field 353
  10.4,                   !- Field 354
  Until: 21:00,           !- Field 355
  10.42,                  !- Field 356
  Until: 23:00,           !- Field 357
  10.43,                  !- Field 358
  Until: 24:00,           !- Field 359
  10.45,                  !- Field 360
  Through: 9/18,          !- Field 361
  For: AllDays,           !- Field 362
  Until: 01:00,           !- Field 363
  10.46,                  !- Field 364
  Until: 02:00,           !- Field 365
  10.45,                  !- Field 366
  Until: 04:00,           !- Field 367
  10.47,                  !- Field 368
  Until: 07:00,           !- Field 369
  10.48,                  !- Field 370
  Until: 08:00,           !- Field 371
  10.49,                  !- Field 372
  Until: 09:00,           !- Field 373
  10.47,                  !- Field 374
  Until: 10:00,           !- Field 375
  10.44,                  !- Field 376
  Until: 11:00,           !- Field 377
  10.41,                  !- Field 378
  Until: 12:00,           !- Field 379
  10.38,                  !- Field 380
  Until: 14:00,           !- Field 381
  10.35,                  !- Field 382
  Until: 24:00,           !- Field 383
  10.37,                  !- Field 384
  Through: 12/31,         !- Field 385
  For: AllDays,           !- Field 386
  Until: 24:00,           !- Field 387
  10.37;                  !- Field 388

Schedule:Compact,
  Meas Tsouth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.75,                   !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  9.75,                   !- Field 10
  Until: 17:00,           !- Field 11
  9.59,                   !- Field 12
  Until: 18:00,           !- Field 13
  9.49,                   !- Field 14
  Until: 19:00,           !- Field 15
  9.61,                   !- Field 16
  Until: 20:00,           !- Field 17
  9.71,                   !- Field 18
  Until: 21:00,           !- Field 19
  9.81,                   !- Field 20
  Until: 22:00,           !- Field 21
  9.86,                   !- Field 22
  Until: 23:00,           !- Field 23
  9.85,                   !- Field 24
  Until: 24:00,           !- Field 25
  9.87,                   !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 01:00,           !- Field 29
  9.88,                   !- Field 30
  Until: 02:00,           !- Field 31
  9.89,                   !- Field 32
  Until: 03:00,           !- Field 33
  9.93,                   !- Field 34
  Until: 04:00,           !- Field 35
  9.94,                   !- Field 36
  Until: 06:00,           !- Field 37
  9.92,                   !- Field 38
  Until: 07:00,           !- Field 39
  9.9,                    !- Field 40
  Until: 08:00,           !- Field 41
  9.87,                   !- Field 42
  Until: 09:00,           !- Field 43
  9.88,                   !- Field 44
  Until: 10:00,           !- Field 45
  9.87,                   !- Field 46
  Until: 11:00,           !- Field 47
  9.83,                   !- Field 48
  Until: 12:00,           !- Field 49
  9.73,                   !- Field 50
  Until: 13:00,           !- Field 51
  9.62,                   !- Field 52
  Until: 14:00,           !- Field 53
  9.51,                   !- Field 54
  Until: 15:00,           !- Field 55
  9.39,                   !- Field 56
  Until: 16:00,           !- Field 57
  9.34,                   !- Field 58
  Until: 17:00,           !- Field 59
  9.3,                    !- Field 60
  Until: 18:00,           !- Field 61
  9.39,                   !- Field 62
  Until: 19:00,           !- Field 63
  9.52,                   !- Field 64
  Until: 20:00,           !- Field 65
  9.62,                   !- Field 66
  Until: 21:00,           !- Field 67
  9.73,                   !- Field 68
  Until: 23:00,           !- Field 69
  9.79,                   !- Field 70
  Until: 24:00,           !- Field 71
  9.83,                   !- Field 72
  Through: 9/10,          !- Field 73
  For: AllDays,           !- Field 74
  Until: 01:00,           !- Field 75
  9.83,                   !- Field 76
  Until: 02:00,           !- Field 77
  9.89,                   !- Field 78
  Until: 04:00,           !- Field 79
  9.94,                   !- Field 80
  Until: 05:00,           !- Field 81
  9.97,                   !- Field 82
  Until: 06:00,           !- Field 83
  9.94,                   !- Field 84
  Until: 07:00,           !- Field 85
  9.91,                   !- Field 86
  Until: 08:00,           !- Field 87
  9.92,                   !- Field 88
  Until: 10:00,           !- Field 89
  9.89,                   !- Field 90
  Until: 11:00,           !- Field 91
  9.83,                   !- Field 92
  Until: 12:00,           !- Field 93
  9.71,                   !- Field 94
  Until: 13:00,           !- Field 95
  9.58,                   !- Field 96
  Until: 14:00,           !- Field 97
  9.48,                   !- Field 98
  Until: 15:00,           !- Field 99
  9.34,                   !- Field 100
  Until: 16:00,           !- Field 101
  9.29,                   !- Field 102
  Until: 17:00,           !- Field 103
  9.22,                   !- Field 104
  Until: 18:00,           !- Field 105
  9.29,                   !- Field 106
  Until: 19:00,           !- Field 107
  9.43,                   !- Field 108
  Until: 20:00,           !- Field 109
  9.56,                   !- Field 110
  Until: 21:00,           !- Field 111
  9.68,                   !- Field 112
  Until: 23:00,           !- Field 113
  9.72,                   !- Field 114
  Until: 24:00,           !- Field 115
  9.78,                   !- Field 116
  Through: 9/11,          !- Field 117
  For: AllDays,           !- Field 118
  Until: 01:00,           !- Field 119
  9.79,                   !- Field 120
  Until: 02:00,           !- Field 121
  9.85,                   !- Field 122
  Until: 03:00,           !- Field 123
  9.89,                   !- Field 124
  Until: 05:00,           !- Field 125
  9.91,                   !- Field 126
  Until: 06:00,           !- Field 127
  9.9,                    !- Field 128
  Until: 07:00,           !- Field 129
  9.91,                   !- Field 130
  Until: 08:00,           !- Field 131
  9.89,                   !- Field 132
  Until: 09:00,           !- Field 133
  9.83,                   !- Field 134
  Until: 10:00,           !- Field 135
  9.82,                   !- Field 136
  Until: 11:00,           !- Field 137
  9.79,                   !- Field 138
  Until: 12:00,           !- Field 139
  9.65,                   !- Field 140
  Until: 13:00,           !- Field 141
  9.58,                   !- Field 142
  Until: 14:00,           !- Field 143
  9.45,                   !- Field 144
  Until: 15:00,           !- Field 145
  9.3,                    !- Field 146
  Until: 16:00,           !- Field 147
  9.28,                   !- Field 148
  Until: 17:00,           !- Field 149
  9.27,                   !- Field 150
  Until: 18:00,           !- Field 151
  9.34,                   !- Field 152
  Until: 19:00,           !- Field 153
  9.47,                   !- Field 154
  Until: 20:00,           !- Field 155
  9.56,                   !- Field 156
  Until: 21:00,           !- Field 157
  9.68,                   !- Field 158
  Until: 22:00,           !- Field 159
  9.69,                   !- Field 160
  Until: 23:00,           !- Field 161
  9.7,                    !- Field 162
  Until: 24:00,           !- Field 163
  9.71,                   !- Field 164
  Through: 9/12,          !- Field 165
  For: AllDays,           !- Field 166
  Until: 01:00,           !- Field 167
  9.77,                   !- Field 168
  Until: 02:00,           !- Field 169
  9.79,                   !- Field 170
  Until: 03:00,           !- Field 171
  9.85,                   !- Field 172
  Until: 05:00,           !- Field 173
  9.87,                   !- Field 174
  Until: 06:00,           !- Field 175
  9.86,                   !- Field 176
  Until: 07:00,           !- Field 177
  9.83,                   !- Field 178
  Until: 08:00,           !- Field 179
  9.85,                   !- Field 180
  Until: 09:00,           !- Field 181
  9.83,                   !- Field 182
  Until: 10:00,           !- Field 183
  9.79,                   !- Field 184
  Until: 11:00,           !- Field 185
  9.77,                   !- Field 186
  Until: 12:00,           !- Field 187
  9.67,                   !- Field 188
  Until: 13:00,           !- Field 189
  9.66,                   !- Field 190
  Until: 14:00,           !- Field 191
  9.62,                   !- Field 192
  Until: 15:00,           !- Field 193
  9.53,                   !- Field 194
  Until: 16:00,           !- Field 195
  9.43,                   !- Field 196
  Until: 17:00,           !- Field 197
  9.4,                    !- Field 198
  Until: 18:00,           !- Field 199
  9.49,                   !- Field 200
  Until: 19:00,           !- Field 201
  9.68,                   !- Field 202
  Until: 20:00,           !- Field 203
  9.73,                   !- Field 204
  Until: 21:00,           !- Field 205
  9.77,                   !- Field 206
  Until: 23:00,           !- Field 207
  9.8,                    !- Field 208
  Until: 24:00,           !- Field 209
  9.83,                   !- Field 210
  Through: 9/13,          !- Field 211
  For: AllDays,           !- Field 212
  Until: 01:00,           !- Field 213
  9.84,                   !- Field 214
  Until: 02:00,           !- Field 215
  9.9,                    !- Field 216
  Until: 03:00,           !- Field 217
  9.95,                   !- Field 218
  Until: 04:00,           !- Field 219
  9.97,                   !- Field 220
  Until: 05:00,           !- Field 221
  9.98,                   !- Field 222
  Until: 06:00,           !- Field 223
  9.96,                   !- Field 224
  Until: 07:00,           !- Field 225
  9.95,                   !- Field 226
  Until: 10:00,           !- Field 227
  9.91,                   !- Field 228
  Until: 11:00,           !- Field 229
  9.86,                   !- Field 230
  Until: 12:00,           !- Field 231
  9.82,                   !- Field 232
  Until: 13:00,           !- Field 233
  9.74,                   !- Field 234
  Until: 14:00,           !- Field 235
  9.67,                   !- Field 236
  Until: 15:00,           !- Field 237
  9.6,                    !- Field 238
  Until: 16:00,           !- Field 239
  9.56,                   !- Field 240
  Until: 17:00,           !- Field 241
  9.17,                   !- Field 242
  Until: 18:00,           !- Field 243
  9.69,                   !- Field 244
  Until: 19:00,           !- Field 245
  9.74,                   !- Field 246
  Until: 20:00,           !- Field 247
  9.79,                   !- Field 248
  Until: 21:00,           !- Field 249
  9.82,                   !- Field 250
  Until: 22:00,           !- Field 251
  9.81,                   !- Field 252
  Until: 23:00,           !- Field 253
  9.79,                   !- Field 254
  Until: 24:00,           !- Field 255
  9.8,                    !- Field 256
  Through: 9/14,          !- Field 257
  For: AllDays,           !- Field 258
  Until: 02:00,           !- Field 259
  9.82,                   !- Field 260
  Until: 04:00,           !- Field 261
  9.87,                   !- Field 262
  Until: 05:00,           !- Field 263
  9.89,                   !- Field 264
  Until: 06:00,           !- Field 265
  9.87,                   !- Field 266
  Until: 07:00,           !- Field 267
  9.84,                   !- Field 268
  Until: 08:00,           !- Field 269
  9.85,                   !- Field 270
  Until: 09:00,           !- Field 271
  9.84,                   !- Field 272
  Until: 11:00,           !- Field 273
  9.81,                   !- Field 274
  Until: 12:00,           !- Field 275
  10.31,                  !- Field 276
  Until: 13:00,           !- Field 277
  10.2,                   !- Field 278
  Until: 14:00,           !- Field 279
  10.06,                  !- Field 280
  Until: 15:00,           !- Field 281
  10.02,                  !- Field 282
  Until: 16:00,           !- Field 283
  10,                     !- Field 284
  Until: 17:00,           !- Field 285
  10.18,                  !- Field 286
  Until: 18:00,           !- Field 287
  10.25,                  !- Field 288
  Until: 19:00,           !- Field 289
  10.34,                  !- Field 290
  Until: 20:00,           !- Field 291
  10.44,                  !- Field 292
  Until: 21:00,           !- Field 293
  10.49,                  !- Field 294
  Until: 22:00,           !- Field 295
  10.53,                  !- Field 296
  Until: 23:00,           !- Field 297
  10.56,                  !- Field 298
  Until: 24:00,           !- Field 299
  10.59,                  !- Field 300
  Through: 9/15,          !- Field 301
  For: AllDays,           !- Field 302
  Until: 01:00,           !- Field 303
  10.59,                  !- Field 304
  Until: 02:00,           !- Field 305
  10.62,                  !- Field 306
  Until: 03:00,           !- Field 307
  10.65,                  !- Field 308
  Until: 04:00,           !- Field 309
  10.67,                  !- Field 310
  Until: 05:00,           !- Field 311
  10.68,                  !- Field 312
  Until: 06:00,           !- Field 313
  10.65,                  !- Field 314
  Until: 07:00,           !- Field 315
  10.64,                  !- Field 316
  Until: 08:00,           !- Field 317
  10.66,                  !- Field 318
  Until: 09:00,           !- Field 319
  10.61,                  !- Field 320
  Until: 10:00,           !- Field 321
  10.62,                  !- Field 322
  Until: 11:00,           !- Field 323
  10.58,                  !- Field 324
  Until: 12:00,           !- Field 325
  10.45,                  !- Field 326
  Until: 13:00,           !- Field 327
  10.37,                  !- Field 328
  Until: 14:00,           !- Field 329
  10.26,                  !- Field 330
  Until: 15:00,           !- Field 331
  10.15,                  !- Field 332
  Until: 16:00,           !- Field 333
  10.11,                  !- Field 334
  Until: 17:00,           !- Field 335
  10.08,                  !- Field 336
  Until: 18:00,           !- Field 337
  10.13,                  !- Field 338
  Until: 19:00,           !- Field 339
  10.28,                  !- Field 340
  Until: 20:00,           !- Field 341
  10.35,                  !- Field 342
  Until: 21:00,           !- Field 343
  10.4,                   !- Field 344
  Until: 22:00,           !- Field 345
  10.44,                  !- Field 346
  Until: 23:00,           !- Field 347
  10.46,                  !- Field 348
  Until: 24:00,           !- Field 349
  10.51,                  !- Field 350
  Through: 9/16,          !- Field 351
  For: AllDays,           !- Field 352
  Until: 01:00,           !- Field 353
  10.57,                  !- Field 354
  Until: 02:00,           !- Field 355
  10.59,                  !- Field 356
  Until: 03:00,           !- Field 357
  10.64,                  !- Field 358
  Until: 04:00,           !- Field 359
  10.68,                  !- Field 360
  Until: 05:00,           !- Field 361
  10.67,                  !- Field 362
  Until: 06:00,           !- Field 363
  10.68,                  !- Field 364
  Until: 07:00,           !- Field 365
  10.66,                  !- Field 366
  Until: 08:00,           !- Field 367
  10.65,                  !- Field 368
  Until: 09:00,           !- Field 369
  10.63,                  !- Field 370
  Until: 10:00,           !- Field 371
  10.65,                  !- Field 372
  Until: 11:00,           !- Field 373
  10.59,                  !- Field 374
  Until: 13:00,           !- Field 375
  10.54,                  !- Field 376
  Until: 14:00,           !- Field 377
  10.47,                  !- Field 378
  Until: 15:00,           !- Field 379
  10.42,                  !- Field 380
  Until: 16:00,           !- Field 381
  10.4,                   !- Field 382
  Until: 17:00,           !- Field 383
  10.39,                  !- Field 384
  Until: 18:00,           !- Field 385
  10.46,                  !- Field 386
  Until: 19:00,           !- Field 387
  10.5,                   !- Field 388
  Until: 20:00,           !- Field 389
  10.53,                  !- Field 390
  Until: 21:00,           !- Field 391
  10.6,                   !- Field 392
  Until: 24:00,           !- Field 393
  10.63,                  !- Field 394
  Through: 9/17,          !- Field 395
  For: AllDays,           !- Field 396
  Until: 01:00,           !- Field 397
  10.66,                  !- Field 398
  Until: 02:00,           !- Field 399
  10.69,                  !- Field 400
  Until: 03:00,           !- Field 401
  10.72,                  !- Field 402
  Until: 04:00,           !- Field 403
  10.73,                  !- Field 404
  Until: 05:00,           !- Field 405
  10.74,                  !- Field 406
  Until: 06:00,           !- Field 407
  10.76,                  !- Field 408
  Until: 07:00,           !- Field 409
  10.74,                  !- Field 410
  Until: 08:00,           !- Field 411
  10.75,                  !- Field 412
  Until: 09:00,           !- Field 413
  10.72,                  !- Field 414
  Until: 10:00,           !- Field 415
  10.7,                   !- Field 416
  Until: 11:00,           !- Field 417
  10.69,                  !- Field 418
  Until: 12:00,           !- Field 419
  10.67,                  !- Field 420
  Until: 13:00,           !- Field 421
  10.63,                  !- Field 422
  Until: 14:00,           !- Field 423
  10.55,                  !- Field 424
  Until: 15:00,           !- Field 425
  10.48,                  !- Field 426
  Until: 16:00,           !- Field 427
  10.43,                  !- Field 428
  Until: 17:00,           !- Field 429
  10.38,                  !- Field 430
  Until: 18:00,           !- Field 431
  10.44,                  !- Field 432
  Until: 19:00,           !- Field 433
  10.52,                  !- Field 434
  Until: 20:00,           !- Field 435
  10.56,                  !- Field 436
  Until: 22:00,           !- Field 437
  10.61,                  !- Field 438
  Until: 24:00,           !- Field 439
  10.63,                  !- Field 440
  Through: 9/18,          !- Field 441
  For: AllDays,           !- Field 442
  Until: 01:00,           !- Field 443
  10.67,                  !- Field 444
  Until: 02:00,           !- Field 445
  10.68,                  !- Field 446
  Until: 03:00,           !- Field 447
  10.72,                  !- Field 448
  Until: 05:00,           !- Field 449
  10.75,                  !- Field 450
  Until: 06:00,           !- Field 451
  10.77,                  !- Field 452
  Until: 07:00,           !- Field 453
  10.76,                  !- Field 454
  Until: 08:00,           !- Field 455
  10.73,                  !- Field 456
  Until: 09:00,           !- Field 457
  10.72,                  !- Field 458
  Until: 10:00,           !- Field 459
  10.69,                  !- Field 460
  Until: 11:00,           !- Field 461
  10.66,                  !- Field 462
  Until: 12:00,           !- Field 463
  10.51,                  !- Field 464
  Until: 13:00,           !- Field 465
  10.4,                   !- Field 466
  Until: 14:00,           !- Field 467
  10.36,                  !- Field 468
  Until: 24:00,           !- Field 469
  10.31,                  !- Field 470
  Through: 12/31,         !- Field 471
  For: AllDays,           !- Field 472
  Until: 24:00,           !- Field 473
  10.31;                  !- Field 474

Schedule:Compact,
  Meas Twest,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.97,                   !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  9.97,                   !- Field 10
  Until: 17:00,           !- Field 11
  10.11,                  !- Field 12
  Until: 18:00,           !- Field 13
  10.24,                  !- Field 14
  Until: 19:00,           !- Field 15
  10.13,                  !- Field 16
  Until: 20:00,           !- Field 17
  10.05,                  !- Field 18
  Until: 21:00,           !- Field 19
  10.03,                  !- Field 20
  Until: 22:00,           !- Field 21
  10,                     !- Field 22
  Until: 23:00,           !- Field 23
  9.99,                   !- Field 24
  Until: 24:00,           !- Field 25
  9.95,                   !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 03:00,           !- Field 29
  9.95,                   !- Field 30
  Until: 09:00,           !- Field 31
  9.94,                   !- Field 32
  Until: 10:00,           !- Field 33
  9.95,                   !- Field 34
  Until: 11:00,           !- Field 35
  9.9,                    !- Field 36
  Until: 12:00,           !- Field 37
  9.88,                   !- Field 38
  Until: 13:00,           !- Field 39
  9.87,                   !- Field 40
  Until: 14:00,           !- Field 41
  9.94,                   !- Field 42
  Until: 15:00,           !- Field 43
  10.1,                   !- Field 44
  Until: 16:00,           !- Field 45
  10.35,                  !- Field 46
  Until: 17:00,           !- Field 47
  10.6,                   !- Field 48
  Until: 18:00,           !- Field 49
  10.77,                  !- Field 50
  Until: 19:00,           !- Field 51
  10.63,                  !- Field 52
  Until: 20:00,           !- Field 53
  10.15,                  !- Field 54
  Until: 21:00,           !- Field 55
  10.01,                  !- Field 56
  Until: 22:00,           !- Field 57
  9.99,                   !- Field 58
  Until: 23:00,           !- Field 59
  9.96,                   !- Field 60
  Until: 24:00,           !- Field 61
  9.95,                   !- Field 62
  Through: 9/10,          !- Field 63
  For: AllDays,           !- Field 64
  Until: 01:00,           !- Field 65
  9.95,                   !- Field 66
  Until: 03:00,           !- Field 67
  9.93,                   !- Field 68
  Until: 04:00,           !- Field 69
  9.92,                   !- Field 70
  Until: 05:00,           !- Field 71
  9.89,                   !- Field 72
  Until: 06:00,           !- Field 73
  9.84,                   !- Field 74
  Until: 07:00,           !- Field 75
  9.87,                   !- Field 76
  Until: 08:00,           !- Field 77
  9.85,                   !- Field 78
  Until: 09:00,           !- Field 79
  9.83,                   !- Field 80
  Until: 10:00,           !- Field 81
  9.77,                   !- Field 82
  Until: 11:00,           !- Field 83
  9.8,                    !- Field 84
  Until: 12:00,           !- Field 85
  9.81,                   !- Field 86
  Until: 13:00,           !- Field 87
  9.95,                   !- Field 88
  Until: 14:00,           !- Field 89
  10.16,                  !- Field 90
  Until: 15:00,           !- Field 91
  10.43,                  !- Field 92
  Until: 16:00,           !- Field 93
  10.81,                  !- Field 94
  Until: 17:00,           !- Field 95
  11.16,                  !- Field 96
  Until: 18:00,           !- Field 97
  11.32,                  !- Field 98
  Until: 19:00,           !- Field 99
  11.29,                  !- Field 100
  Until: 20:00,           !- Field 101
  10.87,                  !- Field 102
  Until: 21:00,           !- Field 103
  10.37,                  !- Field 104
  Until: 22:00,           !- Field 105
  10,                     !- Field 106
  Until: 23:00,           !- Field 107
  9.99,                   !- Field 108
  Until: 24:00,           !- Field 109
  10,                     !- Field 110
  Through: 9/11,          !- Field 111
  For: AllDays,           !- Field 112
  Until: 02:00,           !- Field 113
  9.98,                   !- Field 114
  Until: 04:00,           !- Field 115
  9.96,                   !- Field 116
  Until: 05:00,           !- Field 117
  9.95,                   !- Field 118
  Until: 06:00,           !- Field 119
  9.92,                   !- Field 120
  Until: 07:00,           !- Field 121
  9.89,                   !- Field 122
  Until: 08:00,           !- Field 123
  9.83,                   !- Field 124
  Until: 09:00,           !- Field 125
  9.79,                   !- Field 126
  Until: 10:00,           !- Field 127
  9.78,                   !- Field 128
  Until: 11:00,           !- Field 129
  9.83,                   !- Field 130
  Until: 12:00,           !- Field 131
  10,                     !- Field 132
  Until: 13:00,           !- Field 133
  10.23,                  !- Field 134
  Until: 14:00,           !- Field 135
  10.54,                  !- Field 136
  Until: 15:00,           !- Field 137
  10.9,                   !- Field 138
  Until: 16:00,           !- Field 139
  11.38,                  !- Field 140
  Until: 17:00,           !- Field 141
  11.65,                  !- Field 142
  Until: 18:00,           !- Field 143
  11.82,                  !- Field 144
  Until: 19:00,           !- Field 145
  11.84,                  !- Field 146
  Until: 20:00,           !- Field 147
  11.39,                  !- Field 148
  Until: 21:00,           !- Field 149
  10.91,                  !- Field 150
  Until: 22:00,           !- Field 151
  10.49,                  !- Field 152
  Until: 23:00,           !- Field 153
  10.19,                  !- Field 154
  Until: 24:00,           !- Field 155
  10,                     !- Field 156
  Through: 9/12,          !- Field 157
  For: AllDays,           !- Field 158
  Until: 02:00,           !- Field 159
  9.95,                   !- Field 160
  Until: 03:00,           !- Field 161
  9.93,                   !- Field 162
  Until: 04:00,           !- Field 163
  9.95,                   !- Field 164
  Until: 05:00,           !- Field 165
  9.93,                   !- Field 166
  Until: 07:00,           !- Field 167
  9.95,                   !- Field 168
  Until: 08:00,           !- Field 169
  9.93,                   !- Field 170
  Until: 09:00,           !- Field 171
  9.91,                   !- Field 172
  Until: 10:00,           !- Field 173
  9.94,                   !- Field 174
  Until: 11:00,           !- Field 175
  10.05,                  !- Field 176
  Until: 12:00,           !- Field 177
  10.39,                  !- Field 178
  Until: 13:00,           !- Field 179
  10.47,                  !- Field 180
  Until: 14:00,           !- Field 181
  10.67,                  !- Field 182
  Until: 15:00,           !- Field 183
  10.95,                  !- Field 184
  Until: 16:00,           !- Field 185
  11.13,                  !- Field 186
  Until: 17:00,           !- Field 187
  11.17,                  !- Field 188
  Until: 18:00,           !- Field 189
  10.87,                  !- Field 190
  Until: 19:00,           !- Field 191
  10.51,                  !- Field 192
  Until: 20:00,           !- Field 193
  10.15,                  !- Field 194
  Until: 21:00,           !- Field 195
  10.02,                  !- Field 196
  Until: 23:00,           !- Field 197
  10.01,                  !- Field 198
  Until: 24:00,           !- Field 199
  9.98,                   !- Field 200
  Through: 9/13,          !- Field 201
  For: AllDays,           !- Field 202
  Until: 01:00,           !- Field 203
  9.97,                   !- Field 204
  Until: 02:00,           !- Field 205
  9.95,                   !- Field 206
  Until: 03:00,           !- Field 207
  9.93,                   !- Field 208
  Until: 04:00,           !- Field 209
  9.95,                   !- Field 210
  Until: 08:00,           !- Field 211
  9.91,                   !- Field 212
  Until: 09:00,           !- Field 213
  9.92,                   !- Field 214
  Until: 10:00,           !- Field 215
  9.96,                   !- Field 216
  Until: 11:00,           !- Field 217
  9.94,                   !- Field 218
  Until: 12:00,           !- Field 219
  10.03,                  !- Field 220
  Until: 13:00,           !- Field 221
  10.02,                  !- Field 222
  Until: 14:00,           !- Field 223
  9.99,                   !- Field 224
  Until: 15:00,           !- Field 225
  9.97,                   !- Field 226
  Until: 16:00,           !- Field 227
  10.23,                  !- Field 228
  Until: 17:00,           !- Field 229
  10.22,                  !- Field 230
  Until: 18:00,           !- Field 231
  10.26,                  !- Field 232
  Until: 22:00,           !- Field 233
  10.25,                  !- Field 234
  Until: 24:00,           !- Field 235
  10.26,                  !- Field 236
  Through: 9/14,          !- Field 237
  For: AllDays,           !- Field 238
  Until: 02:00,           !- Field 239
  10.26,                  !- Field 240
  Until: 03:00,           !- Field 241
  10.27,                  !- Field 242
  Until: 06:00,           !- Field 243
  10.25,                  !- Field 244
  Until: 07:00,           !- Field 245
  10.27,                  !- Field 246
  Until: 08:00,           !- Field 247
  10.25,                  !- Field 248
  Until: 09:00,           !- Field 249
  10.24,                  !- Field 250
  Until: 10:00,           !- Field 251
  10.28,                  !- Field 252
  Until: 11:00,           !- Field 253
  10.34,                  !- Field 254
  Until: 12:00,           !- Field 255
  10.35,                  !- Field 256
  Until: 13:00,           !- Field 257
  10.37,                  !- Field 258
  Until: 14:00,           !- Field 259
  10.45,                  !- Field 260
  Until: 16:00,           !- Field 261
  10.52,                  !- Field 262
  Until: 17:00,           !- Field 263
  10.48,                  !- Field 264
  Until: 19:00,           !- Field 265
  10.47,                  !- Field 266
  Until: 20:00,           !- Field 267
  10.48,                  !- Field 268
  Until: 21:00,           !- Field 269
  10.44,                  !- Field 270
  Until: 22:00,           !- Field 271
  10.4,                   !- Field 272
  Until: 23:00,           !- Field 273
  10.41,                  !- Field 274
  Until: 24:00,           !- Field 275
  10.39,                  !- Field 276
  Through: 9/15,          !- Field 277
  For: AllDays,           !- Field 278
  Until: 01:00,           !- Field 279
  10.38,                  !- Field 280
  Until: 02:00,           !- Field 281
  10.39,                  !- Field 282
  Until: 03:00,           !- Field 283
  10.36,                  !- Field 284
  Until: 04:00,           !- Field 285
  10.34,                  !- Field 286
  Until: 05:00,           !- Field 287
  10.33,                  !- Field 288
  Until: 07:00,           !- Field 289
  10.32,                  !- Field 290
  Until: 08:00,           !- Field 291
  10.31,                  !- Field 292
  Until: 09:00,           !- Field 293
  10.34,                  !- Field 294
  Until: 10:00,           !- Field 295
  10.32,                  !- Field 296
  Until: 11:00,           !- Field 297
  10.31,                  !- Field 298
  Until: 12:00,           !- Field 299
  10.33,                  !- Field 300
  Until: 13:00,           !- Field 301
  10.38,                  !- Field 302
  Until: 14:00,           !- Field 303
  10.51,                  !- Field 304
  Until: 15:00,           !- Field 305
  10.52,                  !- Field 306
  Until: 16:00,           !- Field 307
  10.6,                   !- Field 308
  Until: 17:00,           !- Field 309
  10.7,                   !- Field 310
  Until: 18:00,           !- Field 311
  10.72,                  !- Field 312
  Until: 19:00,           !- Field 313
  10.48,                  !- Field 314
  Until: 20:00,           !- Field 315
  10.52,                  !- Field 316
  Until: 21:00,           !- Field 317
  10.59,                  !- Field 318
  Until: 22:00,           !- Field 319
  10.7,                   !- Field 320
  Until: 23:00,           !- Field 321
  10.47,                  !- Field 322
  Until: 24:00,           !- Field 323
  10.35,                  !- Field 324
  Through: 9/16,          !- Field 325
  For: AllDays,           !- Field 326
  Until: 01:00,           !- Field 327
  10.34,                  !- Field 328
  Until: 02:00,           !- Field 329
  10.36,                  !- Field 330
  Until: 03:00,           !- Field 331
  10.38,                  !- Field 332
  Until: 06:00,           !- Field 333
  10.42,                  !- Field 334
  Until: 07:00,           !- Field 335
  10.44,                  !- Field 336
  Until: 08:00,           !- Field 337
  10.38,                  !- Field 338
  Until: 09:00,           !- Field 339
  10.34,                  !- Field 340
  Until: 10:00,           !- Field 341
  10.38,                  !- Field 342
  Until: 11:00,           !- Field 343
  10.39,                  !- Field 344
  Until: 12:00,           !- Field 345
  10.47,                  !- Field 346
  Until: 13:00,           !- Field 347
  10.57,                  !- Field 348
  Until: 14:00,           !- Field 349
  10.58,                  !- Field 350
  Until: 15:00,           !- Field 351
  10.62,                  !- Field 352
  Until: 16:00,           !- Field 353
  10.72,                  !- Field 354
  Until: 17:00,           !- Field 355
  10.68,                  !- Field 356
  Until: 18:00,           !- Field 357
  10.57,                  !- Field 358
  Until: 19:00,           !- Field 359
  10.49,                  !- Field 360
  Until: 20:00,           !- Field 361
  10.36,                  !- Field 362
  Until: 21:00,           !- Field 363
  10.31,                  !- Field 364
  Until: 22:00,           !- Field 365
  10.36,                  !- Field 366
  Until: 23:00,           !- Field 367
  10.44,                  !- Field 368
  Until: 24:00,           !- Field 369
  10.43,                  !- Field 370
  Through: 9/17,          !- Field 371
  For: AllDays,           !- Field 372
  Until: 01:00,           !- Field 373
  10.42,                  !- Field 374
  Until: 05:00,           !- Field 375
  10.41,                  !- Field 376
  Until: 06:00,           !- Field 377
  10.42,                  !- Field 378
  Until: 09:00,           !- Field 379
  10.4,                   !- Field 380
  Until: 10:00,           !- Field 381
  10.32,                  !- Field 382
  Until: 11:00,           !- Field 383
  10.24,                  !- Field 384
  Until: 12:00,           !- Field 385
  10.25,                  !- Field 386
  Until: 13:00,           !- Field 387
  10.3,                   !- Field 388
  Until: 14:00,           !- Field 389
  10.35,                  !- Field 390
  Until: 15:00,           !- Field 391
  10.4,                   !- Field 392
  Until: 16:00,           !- Field 393
  10.39,                  !- Field 394
  Until: 17:00,           !- Field 395
  10.4,                   !- Field 396
  Until: 18:00,           !- Field 397
  10.38,                  !- Field 398
  Until: 19:00,           !- Field 399
  10.34,                  !- Field 400
  Until: 20:00,           !- Field 401
  10.3,                   !- Field 402
  Until: 21:00,           !- Field 403
  10.25,                  !- Field 404
  Until: 22:00,           !- Field 405
  10.23,                  !- Field 406
  Until: 23:00,           !- Field 407
  10.35,                  !- Field 408
  Until: 24:00,           !- Field 409
  10.39,                  !- Field 410
  Through: 9/18,          !- Field 411
  For: AllDays,           !- Field 412
  Until: 05:00,           !- Field 413
  10.39,                  !- Field 414
  Until: 07:00,           !- Field 415
  10.38,                  !- Field 416
  Until: 08:00,           !- Field 417
  10.4,                   !- Field 418
  Until: 09:00,           !- Field 419
  10.33,                  !- Field 420
  Until: 10:00,           !- Field 421
  10.16,                  !- Field 422
  Until: 11:00,           !- Field 423
  10.14,                  !- Field 424
  Until: 12:00,           !- Field 425
  10.18,                  !- Field 426
  Until: 13:00,           !- Field 427
  10.24,                  !- Field 428
  Until: 14:00,           !- Field 429
  10.27,                  !- Field 430
  Until: 24:00,           !- Field 431
  10.36,                  !- Field 432
  Through: 12/31,         !- Field 433
  For: AllDays,           !- Field 434
  Until: 24:00,           !- Field 435
  10.36;                  !- Field 436

Schedule:Compact,
  Meas Tcell,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  35.01,                  !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  35.01,                  !- Field 10
  Until: 19:00,           !- Field 11
  35,                     !- Field 12
  Until: 20:00,           !- Field 13
  34.99,                  !- Field 14
  Until: 21:00,           !- Field 15
  35.02,                  !- Field 16
  Until: 23:00,           !- Field 17
  35.01,                  !- Field 18
  Until: 24:00,           !- Field 19
  35.02,                  !- Field 20
  Through: 9/9,           !- Field 21
  For: AllDays,           !- Field 22
  Until: 01:00,           !- Field 23
  35.02,                  !- Field 24
  Until: 02:00,           !- Field 25
  35.03,                  !- Field 26
  Until: 03:00,           !- Field 27
  35.01,                  !- Field 28
  Until: 04:00,           !- Field 29
  35,                     !- Field 30
  Until: 05:00,           !- Field 31
  34.97,                  !- Field 32
  Until: 06:00,           !- Field 33
  34.98,                  !- Field 34
  Until: 08:00,           !- Field 35
  35,                     !- Field 36
  Until: 11:00,           !- Field 37
  34.99,                  !- Field 38
  Until: 12:00,           !- Field 39
  35,                     !- Field 40
  Until: 13:00,           !- Field 41
  34.99,                  !- Field 42
  Until: 16:00,           !- Field 43
  35,                     !- Field 44
  Until: 17:00,           !- Field 45
  35.03,                  !- Field 46
  Until: 18:00,           !- Field 47
  35.04,                  !- Field 48
  Until: 19:00,           !- Field 49
  35.01,                  !- Field 50
  Until: 20:00,           !- Field 51
  34.99,                  !- Field 52
  Until: 21:00,           !- Field 53
  34.98,                  !- Field 54
  Until: 24:00,           !- Field 55
  34.99,                  !- Field 56
  Through: 9/10,          !- Field 57
  For: AllDays,           !- Field 58
  Until: 12:00,           !- Field 59
  35,                     !- Field 60
  Until: 13:00,           !- Field 61
  35.01,                  !- Field 62
  Until: 14:00,           !- Field 63
  34.99,                  !- Field 64
  Until: 17:00,           !- Field 65
  35,                     !- Field 66
  Until: 18:00,           !- Field 67
  35.02,                  !- Field 68
  Until: 20:00,           !- Field 69
  35.01,                  !- Field 70
  Until: 23:00,           !- Field 71
  35,                     !- Field 72
  Until: 24:00,           !- Field 73
  35.01,                  !- Field 74
  Through: 9/11,          !- Field 75
  For: AllDays,           !- Field 76
  Until: 01:00,           !- Field 77
  35,                     !- Field 78
  Until: 02:00,           !- Field 79
  35.04,                  !- Field 80
  Until: 05:00,           !- Field 81
  35.03,                  !- Field 82
  Until: 07:00,           !- Field 83
  35.01,                  !- Field 84
  Until: 09:00,           !- Field 85
  35,                     !- Field 86
  Until: 10:00,           !- Field 87
  34.99,                  !- Field 88
  Until: 12:00,           !- Field 89
  35,                     !- Field 90
  Until: 13:00,           !- Field 91
  34.98,                  !- Field 92
  Until: 14:00,           !- Field 93
  35,                     !- Field 94
  Until: 15:00,           !- Field 95
  35.02,                  !- Field 96
  Until: 16:00,           !- Field 97
  35.01,                  !- Field 98
  Until: 18:00,           !- Field 99
  35.02,                  !- Field 100
  Until: 19:00,           !- Field 101
  35.01,                  !- Field 102
  Until: 21:00,           !- Field 103
  35,                     !- Field 104
  Until: 22:00,           !- Field 105
  34.96,                  !- Field 106
  Until: 23:00,           !- Field 107
  34.97,                  !- Field 108
  Until: 24:00,           !- Field 109
  34.99,                  !- Field 110
  Through: 9/12,          !- Field 111
  For: AllDays,           !- Field 112
  Until: 02:00,           !- Field 113
  35.01,                  !- Field 114
  Until: 03:00,           !- Field 115
  34.99,                  !- Field 116
  Until: 04:00,           !- Field 117
  34.98,                  !- Field 118
  Until: 05:00,           !- Field 119
  34.99,                  !- Field 120
  Until: 07:00,           !- Field 121
  34.98,                  !- Field 122
  Until: 08:00,           !- Field 123
  35.04,                  !- Field 124
  Until: 10:00,           !- Field 125
  35.03,                  !- Field 126
  Until: 11:00,           !- Field 127
  35.01,                  !- Field 128
  Until: 12:00,           !- Field 129
  35,                     !- Field 130
  Until: 14:00,           !- Field 131
  34.99,                  !- Field 132
  Until: 15:00,           !- Field 133
  35.01,                  !- Field 134
  Until: 17:00,           !- Field 135
  35.02,                  !- Field 136
  Until: 18:00,           !- Field 137
  35.04,                  !- Field 138
  Until: 19:00,           !- Field 139
  35.03,                  !- Field 140
  Until: 20:00,           !- Field 141
  34.97,                  !- Field 142
  Until: 22:00,           !- Field 143
  34.99,                  !- Field 144
  Until: 24:00,           !- Field 145
  35.02,                  !- Field 146
  Through: 9/13,          !- Field 147
  For: AllDays,           !- Field 148
  Until: 01:00,           !- Field 149
  35.01,                  !- Field 150
  Until: 03:00,           !- Field 151
  34.99,                  !- Field 152
  Until: 05:00,           !- Field 153
  34.96,                  !- Field 154
  Until: 06:00,           !- Field 155
  34.98,                  !- Field 156
  Until: 08:00,           !- Field 157
  35.01,                  !- Field 158
  Until: 10:00,           !- Field 159
  35,                     !- Field 160
  Until: 11:00,           !- Field 161
  35.01,                  !- Field 162
  Until: 12:00,           !- Field 163
  35.05,                  !- Field 164
  Until: 13:00,           !- Field 165
  35.03,                  !- Field 166
  Until: 14:00,           !- Field 167
  35.01,                  !- Field 168
  Until: 15:00,           !- Field 169
  34.99,                  !- Field 170
  Until: 17:00,           !- Field 171
  34.96,                  !- Field 172
  Until: 18:00,           !- Field 173
  34.97,                  !- Field 174
  Until: 19:00,           !- Field 175
  34.99,                  !- Field 176
  Until: 22:00,           !- Field 177
  35,                     !- Field 178
  Until: 23:00,           !- Field 179
  34.99,                  !- Field 180
  Until: 24:00,           !- Field 181
  35,                     !- Field 182
  Through: 9/14,          !- Field 183
  For: AllDays,           !- Field 184
  Until: 01:00,           !- Field 185
  34.99,                  !- Field 186
  Until: 03:00,           !- Field 187
  35,                     !- Field 188
  Until: 05:00,           !- Field 189
  34.96,                  !- Field 190
  Until: 06:00,           !- Field 191
  34.97,                  !- Field 192
  Until: 09:00,           !- Field 193
  35.01,                  !- Field 194
  Until: 10:00,           !- Field 195
  35.04,                  !- Field 196
  Until: 11:00,           !- Field 197
  35.03,                  !- Field 198
  Until: 12:00,           !- Field 199
  35.02,                  !- Field 200
  Until: 16:00,           !- Field 201
  35.01,                  !- Field 202
  Until: 20:00,           !- Field 203
  35,                     !- Field 204
  Until: 21:00,           !- Field 205
  35.01,                  !- Field 206
  Until: 22:00,           !- Field 207
  35,                     !- Field 208
  Until: 23:00,           !- Field 209
  35.01,                  !- Field 210
  Until: 24:00,           !- Field 211
  35,                     !- Field 212
  Through: 9/15,          !- Field 213
  For: AllDays,           !- Field 214
  Until: 01:00,           !- Field 215
  35,                     !- Field 216
  Until: 02:00,           !- Field 217
  35.01,                  !- Field 218
  Until: 03:00,           !- Field 219
  35,                     !- Field 220
  Until: 04:00,           !- Field 221
  34.99,                  !- Field 222
  Until: 05:00,           !- Field 223
  35,                     !- Field 224
  Until: 07:00,           !- Field 225
  35.01,                  !- Field 226
  Until: 08:00,           !- Field 227
  35,                     !- Field 228
  Until: 09:00,           !- Field 229
  35.01,                  !- Field 230
  Until: 13:00,           !- Field 231
  35,                     !- Field 232
  Until: 14:00,           !- Field 233
  35.01,                  !- Field 234
  Until: 15:00,           !- Field 235
  35,                     !- Field 236
  Until: 17:00,           !- Field 237
  35.01,                  !- Field 238
  Until: 18:00,           !- Field 239
  35,                     !- Field 240
  Until: 22:00,           !- Field 241
  35.01,                  !- Field 242
  Until: 23:00,           !- Field 243
  34.99,                  !- Field 244
  Until: 24:00,           !- Field 245
  35.01,                  !- Field 246
  Through: 9/16,          !- Field 247
  For: AllDays,           !- Field 248
  Until: 01:00,           !- Field 249
  35.01,                  !- Field 250
  Until: 09:00,           !- Field 251
  35,                     !- Field 252
  Until: 10:00,           !- Field 253
  35.01,                  !- Field 254
  Until: 11:00,           !- Field 255
  35,                     !- Field 256
  Until: 12:00,           !- Field 257
  35.01,                  !- Field 258
  Until: 16:00,           !- Field 259
  35,                     !- Field 260
  Until: 17:00,           !- Field 261
  35.01,                  !- Field 262
  Until: 22:00,           !- Field 263
  35,                     !- Field 264
  Until: 23:00,           !- Field 265
  34.99,                  !- Field 266
  Until: 24:00,           !- Field 267
  35,                     !- Field 268
  Through: 9/17,          !- Field 269
  For: AllDays,           !- Field 270
  Until: 01:00,           !- Field 271
  35.01,                  !- Field 272
  Until: 02:00,           !- Field 273
  34.99,                  !- Field 274
  Until: 03:00,           !- Field 275
  35,                     !- Field 276
  Until: 04:00,           !- Field 277
  34.99,                  !- Field 278
  Until: 08:00,           !- Field 279
  35,                     !- Field 280
  Until: 09:00,           !- Field 281
  35.01,                  !- Field 282
  Until: 10:00,           !- Field 283
  35,                     !- Field 284
  Until: 11:00,           !- Field 285
  35.01,                  !- Field 286
  Until: 15:00,           !- Field 287
  35,                     !- Field 288
  Until: 16:00,           !- Field 289
  35.01,                  !- Field 290
  Until: 18:00,           !- Field 291
  35,                     !- Field 292
  Until: 19:00,           !- Field 293
  35.01,                  !- Field 294
  Until: 24:00,           !- Field 295
  35,                     !- Field 296
  Through: 9/18,          !- Field 297
  For: AllDays,           !- Field 298
  Until: 02:00,           !- Field 299
  35,                     !- Field 300
  Until: 03:00,           !- Field 301
  34.99,                  !- Field 302
  Until: 08:00,           !- Field 303
  35,                     !- Field 304
  Until: 10:00,           !- Field 305
  35.01,                  !- Field 306
  Until: 14:00,           !- Field 307
  35,                     !- Field 308
  Until: 24:00,           !- Field 309
  34.99,                  !- Field 310
  Through: 12/31,         !- Field 311
  For: AllDays,           !- Field 312
  Until: 24:00,           !- Field 313
  34.99;                  !- Field 314

Schedule:Compact,
  Meas Qfan,              !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  164,                    !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  164,                    !- Field 10
  Until: 17:00,           !- Field 11
  164.4,                  !- Field 12
  Until: 18:00,           !- Field 13
  163,                    !- Field 14
  Until: 22:00,           !- Field 15
  164,                    !- Field 16
  Until: 24:00,           !- Field 17
  163,                    !- Field 18
  Through: 9/9,           !- Field 19
  For: AllDays,           !- Field 20
  Until: 01:00,           !- Field 21
  164,                    !- Field 22
  Until: 02:00,           !- Field 23
  163,                    !- Field 24
  Until: 04:00,           !- Field 25
  164,                    !- Field 26
  Until: 05:00,           !- Field 27
  163,                    !- Field 28
  Until: 24:00,           !- Field 29
  164,                    !- Field 30
  Through: 9/10,          !- Field 31
  For: AllDays,           !- Field 32
  Until: 02:00,           !- Field 33
  164,                    !- Field 34
  Until: 03:00,           !- Field 35
  165,                    !- Field 36
  Until: 05:00,           !- Field 37
  164,                    !- Field 38
  Until: 06:00,           !- Field 39
  165,                    !- Field 40
  Until: 09:00,           !- Field 41
  164,                    !- Field 42
  Until: 10:00,           !- Field 43
  165,                    !- Field 44
  Until: 11:00,           !- Field 45
  164,                    !- Field 46
  Until: 12:00,           !- Field 47
  165,                    !- Field 48
  Until: 14:00,           !- Field 49
  164,                    !- Field 50
  Until: 15:00,           !- Field 51
  165,                    !- Field 52
  Until: 16:00,           !- Field 53
  164,                    !- Field 54
  Until: 17:00,           !- Field 55
  165,                    !- Field 56
  Until: 18:00,           !- Field 57
  164,                    !- Field 58
  Until: 19:00,           !- Field 59
  165,                    !- Field 60
  Until: 20:00,           !- Field 61
  164,                    !- Field 62
  Until: 21:00,           !- Field 63
  165,                    !- Field 64
  Until: 22:00,           !- Field 65
  164,                    !- Field 66
  Until: 23:00,           !- Field 67
  165,                    !- Field 68
  Until: 24:00,           !- Field 69
  164,                    !- Field 70
  Through: 9/11,          !- Field 71
  For: AllDays,           !- Field 72
  Until: 02:00,           !- Field 73
  165,                    !- Field 74
  Until: 03:00,           !- Field 75
  164,                    !- Field 76
  Until: 04:00,           !- Field 77
  165,                    !- Field 78
  Until: 05:00,           !- Field 79
  164,                    !- Field 80
  Until: 06:00,           !- Field 81
  165,                    !- Field 82
  Until: 07:00,           !- Field 83
  164,                    !- Field 84
  Until: 11:00,           !- Field 85
  165,                    !- Field 86
  Until: 12:00,           !- Field 87
  164,                    !- Field 88
  Until: 17:00,           !- Field 89
  165,                    !- Field 90
  Until: 18:00,           !- Field 91
  164,                    !- Field 92
  Until: 21:00,           !- Field 93
  165,                    !- Field 94
  Until: 22:00,           !- Field 95
  164,                    !- Field 96
  Until: 24:00,           !- Field 97
  165,                    !- Field 98
  Through: 9/12,          !- Field 99
  For: AllDays,           !- Field 100
  Until: 01:00,           !- Field 101
  165,                    !- Field 102
  Until: 02:00,           !- Field 103
  164,                    !- Field 104
  Until: 05:00,           !- Field 105
  165,                    !- Field 106
  Until: 06:00,           !- Field 107
  164,                    !- Field 108
  Until: 16:00,           !- Field 109
  165,                    !- Field 110
  Until: 17:00,           !- Field 111
  164,                    !- Field 112
  Until: 22:00,           !- Field 113
  165,                    !- Field 114
  Until: 23:00,           !- Field 115
  164,                    !- Field 116
  Until: 24:00,           !- Field 117
  165,                    !- Field 118
  Through: 9/13,          !- Field 119
  For: AllDays,           !- Field 120
  Until: 04:00,           !- Field 121
  165,                    !- Field 122
  Until: 05:00,           !- Field 123
  168,                    !- Field 124
  Until: 06:00,           !- Field 125
  164,                    !- Field 126
  Until: 13:00,           !- Field 127
  165,                    !- Field 128
  Until: 14:00,           !- Field 129
  168,                    !- Field 130
  Until: 15:00,           !- Field 131
  165,                    !- Field 132
  Until: 16:00,           !- Field 133
  156,                    !- Field 134
  Until: 17:00,           !- Field 135
  152,                    !- Field 136
  Until: 19:00,           !- Field 137
  150,                    !- Field 138
  Until: 20:00,           !- Field 139
  149,                    !- Field 140
  Until: 21:00,           !- Field 141
  150,                    !- Field 142
  Until: 23:00,           !- Field 143
  149,                    !- Field 144
  Until: 24:00,           !- Field 145
  150,                    !- Field 146
  Through: 9/14,          !- Field 147
  For: AllDays,           !- Field 148
  Until: 01:00,           !- Field 149
  149,                    !- Field 150
  Until: 02:00,           !- Field 151
  150,                    !- Field 152
  Until: 03:00,           !- Field 153
  149,                    !- Field 154
  Until: 04:00,           !- Field 155
  150,                    !- Field 156
  Until: 05:00,           !- Field 157
  149,                    !- Field 158
  Until: 06:00,           !- Field 159
  150,                    !- Field 160
  Until: 07:00,           !- Field 161
  149,                    !- Field 162
  Until: 08:00,           !- Field 163
  150,                    !- Field 164
  Until: 11:00,           !- Field 165
  149,                    !- Field 166
  Until: 13:00,           !- Field 167
  148,                    !- Field 168
  Until: 14:00,           !- Field 169
  149,                    !- Field 170
  Until: 16:00,           !- Field 171
  148,                    !- Field 172
  Until: 17:00,           !- Field 173
  149,                    !- Field 174
  Until: 20:00,           !- Field 175
  148,                    !- Field 176
  Until: 21:00,           !- Field 177
  149,                    !- Field 178
  Until: 24:00,           !- Field 179
  148,                    !- Field 180
  Through: 9/15,          !- Field 181
  For: AllDays,           !- Field 182
  Until: 02:00,           !- Field 183
  148,                    !- Field 184
  Until: 03:00,           !- Field 185
  149,                    !- Field 186
  Until: 05:00,           !- Field 187
  148,                    !- Field 188
  Until: 06:00,           !- Field 189
  149,                    !- Field 190
  Until: 08:00,           !- Field 191
  148,                    !- Field 192
  Until: 10:00,           !- Field 193
  149,                    !- Field 194
  Until: 11:00,           !- Field 195
  148,                    !- Field 196
  Until: 12:00,           !- Field 197
  149,                    !- Field 198
  Until: 13:00,           !- Field 199
  148,                    !- Field 200
  Until: 16:00,           !- Field 201
  149,                    !- Field 202
  Until: 17:00,           !- Field 203
  148,                    !- Field 204
  Until: 19:00,           !- Field 205
  149,                    !- Field 206
  Until: 20:00,           !- Field 207
  148,                    !- Field 208
  Until: 21:00,           !- Field 209
  149,                    !- Field 210
  Until: 22:00,           !- Field 211
  148,                    !- Field 212
  Until: 24:00,           !- Field 213
  149,                    !- Field 214
  Through: 9/16,          !- Field 215
  For: AllDays,           !- Field 216
  Until: 01:00,           !- Field 217
  148,                    !- Field 218
  Until: 04:00,           !- Field 219
  149,                    !- Field 220
  Until: 05:00,           !- Field 221
  148,                    !- Field 222
  Until: 08:00,           !- Field 223
  149,                    !- Field 224
  Until: 09:00,           !- Field 225
  148,                    !- Field 226
  Until: 15:00,           !- Field 227
  149,                    !- Field 228
  Until: 16:00,           !- Field 229
  148,                    !- Field 230
  Until: 20:00,           !- Field 231
  149,                    !- Field 232
  Until: 21:00,           !- Field 233
  148,                    !- Field 234
  Until: 24:00,           !- Field 235
  149,                    !- Field 236
  Through: 9/17,          !- Field 237
  For: AllDays,           !- Field 238
  Until: 01:00,           !- Field 239
  148,                    !- Field 240
  Until: 04:00,           !- Field 241
  149,                    !- Field 242
  Until: 05:00,           !- Field 243
  148,                    !- Field 244
  Until: 11:00,           !- Field 245
  149,                    !- Field 246
  Until: 12:00,           !- Field 247
  148,                    !- Field 248
  Until: 14:00,           !- Field 249
  149,                    !- Field 250
  Until: 15:00,           !- Field 251
  150,                    !- Field 252
  Until: 24:00,           !- Field 253
  149,                    !- Field 254
  Through: 9/18,          !- Field 255
  For: AllDays,           !- Field 256
  Until: 06:00,           !- Field 257
  149,                    !- Field 258
  Until: 07:00,           !- Field 259
  150,                    !- Field 260
  Until: 09:00,           !- Field 261
  149,                    !- Field 262
  Until: 10:00,           !- Field 263
  150,                    !- Field 264
  Until: 13:00,           !- Field 265
  149,                    !- Field 266
  Until: 14:00,           !- Field 267
  150,                    !- Field 268
  Until: 24:00,           !- Field 269
  149,                    !- Field 270
  Through: 12/31,         !- Field 271
  For: AllDays,           !- Field 272
  Until: 24:00,           !- Field 273
  149;                    !- Field 274

Schedule:Compact,
  Meas HWDsafr,           !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 9/7,           !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  937.85,                 !- Field 6
  Through: 9/8,           !- Field 7
  For: AllDays,           !- Field 8
  Until: 16:00,           !- Field 9
  937.85,                 !- Field 10
  Until: 17:00,           !- Field 11
  1006.4,                 !- Field 12
  Until: 18:00,           !- Field 13
  991.63,                 !- Field 14
  Until: 19:00,           !- Field 15
  1005.33,                !- Field 16
  Until: 20:00,           !- Field 17
  995.53,                 !- Field 18
  Until: 21:00,           !- Field 19
  1021.28,                !- Field 20
  Until: 22:00,           !- Field 21
  963.61,                 !- Field 22
  Until: 23:00,           !- Field 23
  1022.91,                !- Field 24
  Until: 24:00,           !- Field 25
  977.43,                 !- Field 26
  Through: 9/9,           !- Field 27
  For: AllDays,           !- Field 28
  Until: 01:00,           !- Field 29
  971.32,                 !- Field 30
  Until: 02:00,           !- Field 31
  1028.45,                !- Field 32
  Until: 03:00,           !- Field 33
  962.28,                 !- Field 34
  Until: 04:00,           !- Field 35
  1048.91,                !- Field 36
  Until: 05:00,           !- Field 37
  984.92,                 !- Field 38
  Until: 06:00,           !- Field 39
  1018.58,                !- Field 40
  Until: 07:00,           !- Field 41
  1030.4,                 !- Field 42
  Until: 08:00,           !- Field 43
  998.16,                 !- Field 44
  Until: 09:00,           !- Field 45
  1044.47,                !- Field 46
  Until: 10:00,           !- Field 47
  965.66,                 !- Field 48
  Until: 11:00,           !- Field 49
  939.86,                 !- Field 50
  Until: 12:00,           !- Field 51
  1032.44,                !- Field 52
  Until: 13:00,           !- Field 53
  988.02,                 !- Field 54
  Until: 14:00,           !- Field 55
  948.78,                 !- Field 56
  Until: 15:00,           !- Field 57
  1012.03,                !- Field 58
  Until: 16:00,           !- Field 59
  993.37,                 !- Field 60
  Until: 17:00,           !- Field 61
  947.11,                 !- Field 62
  Until: 18:00,           !- Field 63
  955.23,                 !- Field 64
  Until: 19:00,           !- Field 65
  1028.75,                !- Field 66
  Until: 20:00,           !- Field 67
  986.3,                  !- Field 68
  Until: 21:00,           !- Field 69
  985.77,                 !- Field 70
  Until: 22:00,           !- Field 71
  981.78,                 !- Field 72
  Until: 23:00,           !- Field 73
  976.3,                  !- Field 74
  Until: 24:00,           !- Field 75
  982.76,                 !- Field 76
  Through: 9/10,          !- Field 77
  For: AllDays,           !- Field 78
  Until: 01:00,           !- Field 79
  974.32,                 !- Field 80
  Until: 02:00,           !- Field 81
  1004.22,                !- Field 82
  Until: 03:00,           !- Field 83
  1009.07,                !- Field 84
  Until: 04:00,           !- Field 85
  961.74,                 !- Field 86
  Until: 05:00,           !- Field 87
  1003.1,                 !- Field 88
  Until: 06:00,           !- Field 89
  995.55,                 !- Field 90
  Until: 07:00,           !- Field 91
  1034.88,                !- Field 92
  Until: 08:00,           !- Field 93
  1017.33,                !- Field 94
  Until: 09:00,           !- Field 95
  986.19,                 !- Field 96
  Until: 10:00,           !- Field 97
  988.58,                 !- Field 98
  Until: 11:00,           !- Field 99
  999.85,                 !- Field 100
  Until: 12:00,           !- Field 101
  954.61,                 !- Field 102
  Until: 13:00,           !- Field 103
  1008.11,                !- Field 104
  Until: 14:00,           !- Field 105
  969.94,                 !- Field 106
  Until: 15:00,           !- Field 107
  1003.54,                !- Field 108
  Until: 16:00,           !- Field 109
  1008.97,                !- Field 110
  Until: 17:00,           !- Field 111
  989.13,                 !- Field 112
  Until: 18:00,           !- Field 113
  1007.5,                 !- Field 114
  Until: 19:00,           !- Field 115
  977.16,                 !- Field 116
  Until: 20:00,           !- Field 117
  977.03,                 !- Field 118
  Until: 21:00,           !- Field 119
  994.49,                 !- Field 120
  Until: 22:00,           !- Field 121
  969.38,                 !- Field 122
  Until: 23:00,           !- Field 123
  971.28,                 !- Field 124
  Until: 24:00,           !- Field 125
  959.55,                 !- Field 126
  Through: 9/11,          !- Field 127
  For: AllDays,           !- Field 128
  Until: 01:00,           !- Field 129
  1007.32,                !- Field 130
  Until: 02:00,           !- Field 131
  941.88,                 !- Field 132
  Until: 03:00,           !- Field 133
  944.45,                 !- Field 134
  Until: 04:00,           !- Field 135
  1025.65,                !- Field 136
  Until: 05:00,           !- Field 137
  992.14,                 !- Field 138
  Until: 06:00,           !- Field 139
  1017.64,                !- Field 140
  Until: 07:00,           !- Field 141
  975.97,                 !- Field 142
  Until: 08:00,           !- Field 143
  952.37,                 !- Field 144
  Until: 09:00,           !- Field 145
  1005.36,                !- Field 146
  Until: 10:00,           !- Field 147
  999.16,                 !- Field 148
  Until: 11:00,           !- Field 149
  1024.71,                !- Field 150
  Until: 12:00,           !- Field 151
  968.51,                 !- Field 152
  Until: 13:00,           !- Field 153
  977.3,                  !- Field 154
  Until: 14:00,           !- Field 155
  983.82,                 !- Field 156
  Until: 15:00,           !- Field 157
  988.81,                 !- Field 158
  Until: 16:00,           !- Field 159
  1032.04,                !- Field 160
  Until: 17:00,           !- Field 161
  982.81,                 !- Field 162
  Until: 18:00,           !- Field 163
  970.16,                 !- Field 164
  Until: 19:00,           !- Field 165
  1018.06,                !- Field 166
  Until: 20:00,           !- Field 167
  1058.75,                !- Field 168
  Until: 21:00,           !- Field 169
  1034.53,                !- Field 170
  Until: 22:00,           !- Field 171
  971.58,                 !- Field 172
  Until: 23:00,           !- Field 173
  1000.29,                !- Field 174
  Until: 24:00,           !- Field 175
  1005.24,                !- Field 176
  Through: 9/12,          !- Field 177
  For: AllDays,           !- Field 178
  Until: 01:00,           !- Field 179
  1013.86,                !- Field 180
  Until: 02:00,           !- Field 181
  1029.67,                !- Field 182
  Until: 03:00,           !- Field 183
  1001.43,                !- Field 184
  Until: 04:00,           !- Field 185
  995.68,                 !- Field 186
  Until: 05:00,           !- Field 187
  998.88,                 !- Field 188
  Until: 06:00,           !- Field 189
  974.41,                 !- Field 190
  Until: 07:00,           !- Field 191
  998.63,                 !- Field 192
  Until: 08:00,           !- Field 193
  995.92,                 !- Field 194
  Until: 09:00,           !- Field 195
  995.97,                 !- Field 196
  Until: 10:00,           !- Field 197
  1012.17,                !- Field 198
  Until: 11:00,           !- Field 199
  995.15,                 !- Field 200
  Until: 12:00,           !- Field 201
  1055.08,                !- Field 202
  Until: 13:00,           !- Field 203
  963.63,                 !- Field 204
  Until: 14:00,           !- Field 205
  992.69,                 !- Field 206
  Until: 15:00,           !- Field 207
  997.9,                  !- Field 208
  Until: 16:00,           !- Field 209
  975.31,                 !- Field 210
  Until: 17:00,           !- Field 211
  1055.27,                !- Field 212
  Until: 18:00,           !- Field 213
  1015.13,                !- Field 214
  Until: 19:00,           !- Field 215
  1018.78,                !- Field 216
  Until: 20:00,           !- Field 217
  988.47,                 !- Field 218
  Until: 21:00,           !- Field 219
  981.95,                 !- Field 220
  Until: 22:00,           !- Field 221
  1033.26,                !- Field 222
  Until: 23:00,           !- Field 223
  976.95,                 !- Field 224
  Until: 24:00,           !- Field 225
  966.19,                 !- Field 226
  Through: 9/13,          !- Field 227
  For: AllDays,           !- Field 228
  Until: 01:00,           !- Field 229
  1001.13,                !- Field 230
  Until: 02:00,           !- Field 231
  973.53,                 !- Field 232
  Until: 03:00,           !- Field 233
  1058.94,                !- Field 234
  Until: 04:00,           !- Field 235
  961.96,                 !- Field 236
  Until: 05:00,           !- Field 237
  1017.66,                !- Field 238
  Until: 06:00,           !- Field 239
  996.25,                 !- Field 240
  Until: 07:00,           !- Field 241
  963.93,                 !- Field 242
  Until: 08:00,           !- Field 243
  1023.73,                !- Field 244
  Until: 09:00,           !- Field 245
  956.48,                 !- Field 246
  Until: 10:00,           !- Field 247
  981.2,                  !- Field 248
  Until: 11:00,           !- Field 249
  1030.59,                !- Field 250
  Until: 12:00,           !- Field 251
  973.51,                 !- Field 252
  Until: 13:00,           !- Field 253
  992.67,                 !- Field 254
  Until: 14:00,           !- Field 255
  978.1,                  !- Field 256
  Until: 15:00,           !- Field 257
  989.12,                 !- Field 258
  Until: 16:00,           !- Field 259
  973.86,                 !- Field 260
  Until: 17:00,           !- Field 261
  940.14,                 !- Field 262
  Until: 18:00,           !- Field 263
  936.81,                 !- Field 264
  Until: 19:00,           !- Field 265
  909.39,                 !- Field 266
  Until: 20:00,           !- Field 267
  940.03,                 !- Field 268
  Until: 21:00,           !- Field 269
  921.85,                 !- Field 270
  Until: 22:00,           !- Field 271
  896.56,                 !- Field 272
  Until: 23:00,           !- Field 273
  918.77,                 !- Field 274
  Until: 24:00,           !- Field 275
  859.64,                 !- Field 276
  Through: 9/14,          !- Field 277
  For: AllDays,           !- Field 278
  Until: 01:00,           !- Field 279
  913.05,                 !- Field 280
  Until: 02:00,           !- Field 281
  863.87,                 !- Field 282
  Until: 03:00,           !- Field 283
  901.04,                 !- Field 284
  Until: 04:00,           !- Field 285
  901.35,                 !- Field 286
  Until: 05:00,           !- Field 287
  886.34,                 !- Field 288
  Until: 06:00,           !- Field 289
  884.25,                 !- Field 290
  Until: 07:00,           !- Field 291
  870.29,                 !- Field 292
  Until: 08:00,           !- Field 293
  905.54,                 !- Field 294
  Until: 09:00,           !- Field 295
  941.19,                 !- Field 296
  Until: 10:00,           !- Field 297
  926.27,                 !- Field 298
  Until: 11:00,           !- Field 299
  956.89,                 !- Field 300
  Until: 12:00,           !- Field 301
  907.07,                 !- Field 302
  Until: 13:00,           !- Field 303
  905.7,                  !- Field 304
  Until: 14:00,           !- Field 305
  913.68,                 !- Field 306
  Until: 15:00,           !- Field 307
  857.43,                 !- Field 308
  Until: 16:00,           !- Field 309
  892.78,                 !- Field 310
  Until: 17:00,           !- Field 311
  919.22,                 !- Field 312
  Until: 18:00,           !- Field 313
  884.35,                 !- Field 314
  Until: 19:00,           !- Field 315
  876.21,                 !- Field 316
  Until: 20:00,           !- Field 317
  878.74,                 !- Field 318
  Until: 21:00,           !- Field 319
  916.54,                 !- Field 320
  Until: 22:00,           !- Field 321
  900.07,                 !- Field 322
  Until: 23:00,           !- Field 323
  894.87,                 !- Field 324
  Until: 24:00,           !- Field 325
  879.05,                 !- Field 326
  Through: 9/15,          !- Field 327
  For: AllDays,           !- Field 328
  Until: 01:00,           !- Field 329
  886.1,                  !- Field 330
  Until: 02:00,           !- Field 331
  859.8,                  !- Field 332
  Until: 03:00,           !- Field 333
  891.06,                 !- Field 334
  Until: 04:00,           !- Field 335
  906.9,                  !- Field 336
  Until: 05:00,           !- Field 337
  928.99,                 !- Field 338
  Until: 06:00,           !- Field 339
  912.34,                 !- Field 340
  Until: 07:00,           !- Field 341
  926.86,                 !- Field 342
  Until: 08:00,           !- Field 343
  894.04,                 !- Field 344
  Until: 09:00,           !- Field 345
  902.31,                 !- Field 346
  Until: 10:00,           !- Field 347
  929.82,                 !- Field 348
  Until: 11:00,           !- Field 349
  906.21,                 !- Field 350
  Until: 12:00,           !- Field 351
  895.38,                 !- Field 352
  Until: 13:00,           !- Field 353
  923.35,                 !- Field 354
  Until: 14:00,           !- Field 355
  891.94,                 !- Field 356
  Until: 15:00,           !- Field 357
  920.43,                 !- Field 358
  Until: 16:00,           !- Field 359
  892.99,                 !- Field 360
  Until: 17:00,           !- Field 361
  869.01,                 !- Field 362
  Until: 18:00,           !- Field 363
  921.22,                 !- Field 364
  Until: 19:00,           !- Field 365
  877.43,                 !- Field 366
  Until: 20:00,           !- Field 367
  915.75,                 !- Field 368
  Until: 21:00,           !- Field 369
  879.77,                 !- Field 370
  Until: 22:00,           !- Field 371
  936.22,                 !- Field 372
  Until: 23:00,           !- Field 373
  870.37,                 !- Field 374
  Until: 24:00,           !- Field 375
  888.63,                 !- Field 376
  Through: 9/16,          !- Field 377
  For: AllDays,           !- Field 378
  Until: 01:00,           !- Field 379
  892.75,                 !- Field 380
  Until: 02:00,           !- Field 381
  902.92,                 !- Field 382
  Until: 03:00,           !- Field 383
  921.06,                 !- Field 384
  Until: 04:00,           !- Field 385
  918.8,                  !- Field 386
  Until: 05:00,           !- Field 387
  921.19,                 !- Field 388
  Until: 06:00,           !- Field 389
  903.67,                 !- Field 390
  Until: 07:00,           !- Field 391
  915.07,                 !- Field 392
  Until: 08:00,           !- Field 393
  849.77,                 !- Field 394
  Until: 09:00,           !- Field 395
  896.74,                 !- Field 396
  Until: 10:00,           !- Field 397
  908.64,                 !- Field 398
  Until: 11:00,           !- Field 399
  895.6,                  !- Field 400
  Until: 12:00,           !- Field 401
  881.37,                 !- Field 402
  Until: 13:00,           !- Field 403
  890.38,                 !- Field 404
  Until: 14:00,           !- Field 405
  930.52,                 !- Field 406
  Until: 15:00,           !- Field 407
  888.97,                 !- Field 408
  Until: 16:00,           !- Field 409
  902.48,                 !- Field 410
  Until: 17:00,           !- Field 411
  898.24,                 !- Field 412
  Until: 18:00,           !- Field 413
  929.2,                  !- Field 414
  Until: 19:00,           !- Field 415
  844.06,                 !- Field 416
  Until: 20:00,           !- Field 417
  931.39,                 !- Field 418
  Until: 21:00,           !- Field 419
  929.18,                 !- Field 420
  Until: 22:00,           !- Field 421
  870.17,                 !- Field 422
  Until: 23:00,           !- Field 423
  872.09,                 !- Field 424
  Until: 24:00,           !- Field 425
  851.67,                 !- Field 426
  Through: 9/17,          !- Field 427
  For: AllDays,           !- Field 428
  Until: 01:00,           !- Field 429
  920.83,                 !- Field 430
  Until: 02:00,           !- Field 431
  910.39,                 !- Field 432
  Until: 03:00,           !- Field 433
  902.83,                 !- Field 434
  Until: 04:00,           !- Field 435
  898.25,                 !- Field 436
  Until: 05:00,           !- Field 437
  905.36,                 !- Field 438
  Until: 06:00,           !- Field 439
  912.13,                 !- Field 440
  Until: 07:00,           !- Field 441
  903.91,                 !- Field 442
  Until: 08:00,           !- Field 443
  856.51,                 !- Field 444
  Until: 09:00,           !- Field 445
  898.33,                 !- Field 446
  Until: 10:00,           !- Field 447
  913.67,                 !- Field 448
  Until: 11:00,           !- Field 449
  894.55,                 !- Field 450
  Until: 12:00,           !- Field 451
  910.03,                 !- Field 452
  Until: 13:00,           !- Field 453
  853.64,                 !- Field 454
  Until: 14:00,           !- Field 455
  921.27,                 !- Field 456
  Until: 15:00,           !- Field 457
  851.27,                 !- Field 458
  Until: 16:00,           !- Field 459
  885.55,                 !- Field 460
  Until: 17:00,           !- Field 461
  873.56,                 !- Field 462
  Until: 18:00,           !- Field 463
  875.93,                 !- Field 464
  Until: 19:00,           !- Field 465
  864.01,                 !- Field 466
  Until: 20:00,           !- Field 467
  924.44,                 !- Field 468
  Until: 21:00,           !- Field 469
  927,                    !- Field 470
  Until: 22:00,           !- Field 471
  922.97,                 !- Field 472
  Until: 23:00,           !- Field 473
  889.01,                 !- Field 474
  Until: 24:00,           !- Field 475
  915.26,                 !- Field 476
  Through: 9/18,          !- Field 477
  For: AllDays,           !- Field 478
  Until: 01:00,           !- Field 479
  891.31,                 !- Field 480
  Until: 02:00,           !- Field 481
  908.12,                 !- Field 482
  Until: 03:00,           !- Field 483
  900.3,                  !- Field 484
  Until: 04:00,           !- Field 485
  839.8,                  !- Field 486
  Until: 05:00,           !- Field 487
  880.76,                 !- Field 488
  Until: 06:00,           !- Field 489
  939.63,                 !- Field 490
  Until: 07:00,           !- Field 491
  918.1,                  !- Field 492
  Until: 08:00,           !- Field 493
  933.55,                 !- Field 494
  Until: 09:00,           !- Field 495
  931.47,                 !- Field 496
  Until: 10:00,           !- Field 497
  865.58,                 !- Field 498
  Until: 11:00,           !- Field 499
  928.49,                 !- Field 500
  Until: 12:00,           !- Field 501
  925.98,                 !- Field 502
  Until: 13:00,           !- Field 503
  914.59,                 !- Field 504
  Until: 14:00,           !- Field 505
  895.9,                  !- Field 506
  Until: 24:00,           !- Field 507
  897.39,                 !- Field 508
  Through: 12/31,         !- Field 509
  For: AllDays,           !- Field 510
  Until: 24:00,           !- Field 511
  897.39;                 !- Field 512

Schedule:Constant,
  Cooling Off 100C,       !- Name
  Temperature,            !- Schedule Type Limits Name
  100;                    !- Hourly Value

Schedule:Constant,
  Always 1,               !- Name
  Any Number,             !- Schedule Type Limits Name
  1;                      !- Hourly Value

Material,
  c1 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c1 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L3 Glass wool 1,     !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.034,                  !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L4 Air gap,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  0.618,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c1,                !- Name
  c1 L5 Particle board,   !- Outside Layer
  c1 L4 Air gap,          !- Layer 2
  c1 L3 Glass wool 1,     !- Layer 3
  c1 L2 Plasterboard,     !- Layer 4
  c1 L1 Wallpaper;        !- Layer 5

Material,
  c2 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c2 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L3 Glass wool 2,     !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.034,                  !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L4 Planks,           !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.15,                   !- Conductivity
  500,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c2,                !- Name
  c2 L5 Particle board,   !- Outside Layer
  c2 L4 Planks,           !- Layer 2
  c2 L3 Glass wool 2,     !- Layer 3
  c2 L2 Plasterboard,     !- Layer 4
  c2 L1 Wallpaper;        !- Layer 5

Material,
  f1 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f1 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0853,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L8 Insulated Block 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f1,                !- Name
  f1 L10 Plasterboard,    !- Outside Layer
  f1 L9 Polystyrene 2,    !- Layer 2
  f1 L8 Insulated Block 1+2 (merged), !- Layer 3
  f1 L7 Concrete Slab,    !- Layer 4
  f1 L6 Plastic Lining,   !- Layer 5
  f1 L5 Polystyrene 1,    !- Layer 6
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f1 L3 Concrete,         !- Layer 8
  f1 L2 Glue Cement,      !- Layer 9
  f1 L1 Ceramic Tile;     !- Layer 10

Material,
  f2 L1 Ceramic Tile + Glue Cement (merged), !- Name
  Smooth,                 !- Roughness
  0.009,                  !- Thickness
  1.658,                  !- Conductivity
  2085,                   !- Density
  893,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f2 L2 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L4 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0853,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L5 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L6 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L7 Insulated Block 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L8 Concrete Beam 2,  !- Name
  MediumRough,            !- Roughness
  0.05,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f2,                !- Name
  f2 L10 Plasterboard,    !- Outside Layer
  f2 L9 Polystyrene 2,    !- Layer 2
  f2 L8 Concrete Beam 2,  !- Layer 3
  f2 L7 Insulated Block 1, !- Layer 4
  f2 L6 Concrete Slab,    !- Layer 5
  f2 L5 Plastic Lining,   !- Layer 6
  f2 L4 Polystyrene 1,    !- Layer 7
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Layer 8
  f2 L2 Concrete,         !- Layer 9
  f2 L1 Ceramic Tile + Glue Cement (merged); !- Layer 10

Material,
  f3 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f3 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0853,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L8 Concrete Beam 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f3,                !- Name
  f3 L10 Plasterboard,    !- Outside Layer
  f3 L9 Polystyrene 2,    !- Layer 2
  f3 L8 Concrete Beam 1+2 (merged), !- Layer 3
  f3 L7 Concrete Slab,    !- Layer 4
  f3 L6 Plastic Lining,   !- Layer 5
  f3 L5 Polystyrene 1,    !- Layer 6
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f3 L3 Concrete,         !- Layer 8
  f3 L2 Glue Cement,      !- Layer 9
  f3 L1 Ceramic Tile;     !- Layer 10

Material,
  n L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  n L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L3 Air / Honeycomb Cardboard, !- Name
  MediumRough,            !- Roughness
  0.046,                  !- Thickness
  0.307,                  !- Conductivity
  26.1,                   !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L4 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L5 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L6 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0518,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path n,                 !- Name
  n L6 Styrodur,          !- Outside Layer
  n L5 Wallpaper,         !- Layer 2
  n L4 Plasterboard,      !- Layer 3
  n L3 Air / Honeycomb Cardboard, !- Layer 4
  n L2 Plasterboard,      !- Layer 5
  n L1 Wallpaper;         !- Layer 6

Material,
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass, !- Name
  Smooth,                 !- Roughness
  0.036,                  !- Thickness
  0.1514,                 !- Conductivity
  307,                    !- Density
  1317,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Material,
  d L2 Blended Air Gap,   !- Name
  MediumRough,            !- Roughness
  0.038,                  !- Thickness
  0.254,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  d L3 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0518,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.872,                  !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Construction,
  Path d,                 !- Name
  d L3 Styrodur,          !- Outside Layer
  d L2 Blended Air Gap,   !- Layer 2
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass; !- Layer 3

Material,
  e L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  e L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0505,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L6 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L7 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0505,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L8 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L9 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path e,                 !- Name
  e L9 Wallpaper,         !- Outside Layer
  e L8 Plasterboard,      !- Layer 2
  e L7 Polystyrene,       !- Layer 3
  e L6 Air gap,           !- Layer 4
  e L5 Hollow block,      !- Layer 5
  e L4 Air gap,           !- Layer 6
  e L3 Polystyrene,       !- Layer 7
  e L2 Plasterboard,      !- Layer 8
  e L1 Wallpaper;         !- Layer 9

Material,
  s L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  s L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0503,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path s,                 !- Name
  s L6 Facing,            !- Outside Layer
  s L5 Hollow block,      !- Layer 2
  s L4 Air gap,           !- Layer 3
  s L3 Polystyrene,       !- Layer 4
  s L2 Plasterboard,      !- Layer 5
  s L1 Wallpaper;         !- Layer 6

Material,
  swin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.129,                  !- Solar Absorptance
  0.129;                  !- Visible Absorptance

Construction,
  Path swin1,             !- Name
  swin1 L1 Blended Glass/Air Gap/Glass; !- Outside Layer

Material,
  swin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path swin2,             !- Name
  swin2 L1 PVC;           !- Outside Layer

Material,
  swin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.267,                  !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path swin3,             !- Name
  swin3 L1 Blended PVC + facing + plasterboard; !- Outside Layer

Material,
  w L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  w L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0353,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path w,                 !- Name
  w L6 Facing,            !- Outside Layer
  w L5 Hollow block,      !- Layer 2
  w L4 Air gap,           !- Layer 3
  w L3 Polystyrene,       !- Layer 4
  w L2 Plasterboard,      !- Layer 5
  w L1 Wallpaper;         !- Layer 6

Material,
  wwin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.129,                  !- Solar Absorptance
  0.129;                  !- Visible Absorptance

Construction,
  Path wwin1,             !- Name
  wwin1 L1 Blended Glass/Air Gap/Glass; !- Outside Layer

Material,
  wwin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path wwin2,             !- Name
  wwin2 L1 PVC;           !- Outside Layer

Material,
  wwin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.267,                  !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path wwin3,             !- Name
  wwin3 L1 Blended PVC + facing + plasterboard; !- Outside Layer

SurfaceProperty:OtherSideCoefficients,
  Guard Tattic,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tattic;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tcellar,          !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tcellar;           !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tnorth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tnorth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Teast,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Teast;             !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tsouth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tsouth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Twest,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Twest;             !- Field 9

Zone,
  Cell,                   !- Name
  0,                      !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1,                      !- Multiplier
  2.565,                  !- Ceiling Height
  41.7903,                !- Volume
  16.2925;                !- Floor Area

BuildingSurface:Detailed,
  Cell c1,                !- Name
  Ceiling,                !- Surface Type
  Path c1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.115,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.115,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell c2,                !- Name
  Ceiling,                !- Surface Type
  Path c2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.115,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.115,                  !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.655,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell f1,                !- Name
  Floor,                  !- Surface Type
  Path f1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  3.815,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  3.815,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f2,                !- Name
  Floor,                  !- Surface Type
  Path f2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.235,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.235,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  3.815,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  3.815,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f3,                !- Name
  Floor,                  !- Surface Type
  Path f3,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.655,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.235,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.235,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell n,                 !- Name
  Wall,                   !- Surface Type
  Path n,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.78729,                !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  2.78729,                !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell d,                 !- Name
  Wall,                   !- Surface Type
  Path d,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  2.78729,                !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  2.78729,                !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell e,                 !- Name
  Wall,                   !- Surface Type
  Path e,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.65501,                !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.65501,                !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell s,                 !- Name
  Wall,                   !- Surface Type
  Path s,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  2.797349,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  2.797349,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin1,             !- Name
  Wall,                   !- Surface Type
  Path swin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.797349,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  2.797349,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.183509,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.183509,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin2,             !- Name
  Wall,                   !- Surface Type
  Path swin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.183509,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.183509,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.237505,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.237505,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin3,             !- Name
  Wall,                   !- Surface Type
  Path swin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.237505,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.237505,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.500039,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.500039,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell w,                 !- Name
  Wall,                   !- Surface Type
  Path w,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  3.952359,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  3.952359,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell wwin1,             !- Name
  Wall,                   !- Surface Type
  Path wwin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.338519,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.338519,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  3.952359,               !- Y3
  0,                      !- Z3
  0,                      !- X4
  3.952359,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell wwin2,             !- Name
  Wall,                   !- Surface Type
  Path wwin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.392515,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.392515,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.338519,               !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.338519,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell wwin3,             !- Name
  Wall,                   !- Surface Type
  Path wwin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.655049,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.655049,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.392515,               !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.392515,               !- Y4
  2.565;                  !- Z4

ElectricEquipment,
  Fan heat (measured Qfan), !- Name
  Cell,                   !- Zone or ZoneList or Space or SpaceList Name
  Meas Qfan,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  1,                      !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0,                      !- Fraction Lost
  General;                !- End-Use Subcategory

HVACTemplate:Thermostat,
  Cell Tstat,             !- Name
  Meas Tcell,             !- Heating Setpoint Schedule Name
  ,                       !- Constant Heating Setpoint
  Cooling Off 100C;       !- Cooling Setpoint Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Cell,                   !- Zone Name
  Cell Tstat,             !- Template Thermostat Name
  ,                       !- System Availability Schedule Name
  50,                     !- Maximum Heating Supply Air Temperature
  13,                     !- Minimum Cooling Supply Air Temperature
  0.0156,                 !- Maximum Heating Supply Air Humidity Ratio
  0.0077,                 !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                !- Heating Limit
  ,                       !- Maximum Heating Air Flow Rate
  ,                       !- Maximum Sensible Heating Capacity
  NoLimit,                !- Cooling Limit
  ,                       !- Maximum Cooling Air Flow Rate
  ,                       !- Maximum Total Cooling Capacity
  ,                       !- Heating Availability Schedule Name
  ,                       !- Cooling Availability Schedule Name
  None,                   !- Dehumidification Control Type
  ,                       !- Cooling Sensible Heat Ratio
  ,                       !- Dehumidification Setpoint
  None,                   !- Humidification Control Type
  ,                       !- Humidification Setpoint
  None;                   !- Outdoor Air Method

SurfaceProperty:ConvectionCoefficients,
  Cell c1,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  3.6;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell c2,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  3.6;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f1,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f2,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f3,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell n,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  10.5;                   !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell d,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  10.5;                   !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell e,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell s,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin1,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin2,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin3,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell w,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell wwin1,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell wwin2,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell wwin3,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

EnergyManagementSystem:Sensor,
  HWD_safr_m3h,           !- Field 1
  Meas HWDsafr,           !- Field 2
  Schedule Value;         !- Field 3

EnergyManagementSystem:Actuator,
  HWD_mdot,               !- Field 1
  Cell Ideal Loads Air System, !- Field 2
  Ideal Loads Air System, !- Field 3
  Air Mass Flow Rate;     !- Field 4

EnergyManagementSystem:ProgramCallingManager,
  HWD airflow,            !- Field 1
  InsideHVACSystemIterationLoop, !- Field 2
  HWD_airflow;            !- Field 3

EnergyManagementSystem:Program,
  HWD_airflow,            !- Field 1
  SET HWD_mdot = HWD_safr_m3h * 1.1455 / 3600; !- Field 2

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Cell,                   !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Mass Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tattic,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcellar,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tnorth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Teast,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tsouth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Twest,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcell,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Qfan,              !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas HWDsafr,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency
