! Exported by Pinocchio-EP 1.0.0+b0c9cf1.dirty (EnergyPlus input)
! Profile: Standard 140 / validation (lib/compliance/profile140.js)
Version,
  26.1;                   !- Version Identifier

SimulationControl,
  No,                     !- Do Zone Sizing Calculation
  No,                     !- Do System Sizing Calculation
  No,                     !- Do Plant Sizing Calculation
  No,                     !- Run Simulation for Sizing Periods
  Yes,                    !- Run Simulation for Weather File Run Periods
  No,                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                      !- Maximum Number of HVAC Sizing Simulation Passes

Building,
  ET110A1,                !- Name
  30,                     !- North Axis
  Country,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior, !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  60;                     !- Number of Timesteps per Hour

Site:Location,
  ETNA Moret-sur-Loing EDF France, !- Name
  48.3667,                !- Latitude
  2.8167,                 !- Longitude
  1,                      !- Time Zone
  104;                    !- Elevation

RunPeriod,
  ET110A1,                !- Name
  1,                      !- Begin Month
  26,                     !- Begin Day of Month
  2000,                   !- Begin Year
  2,                      !- End Month
  11,                     !- End Day of Month
  2000,                   !- End Year
  ,                       !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative;               !- Coordinate System

ScheduleTypeLimits,
  Any Number;             !- Name

ScheduleTypeLimits,
  Temperature,            !- Name
  -60,                    !- Lower Limit Value
  200,                    !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

Schedule:Compact,
  Meas Tattic,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.96,                   !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  9.96,                   !- Field 10
  Until: 13:00,           !- Field 11
  10,                     !- Field 12
  Until: 14:00,           !- Field 13
  10.1,                   !- Field 14
  Until: 15:00,           !- Field 15
  10.16,                  !- Field 16
  Until: 16:00,           !- Field 17
  10.17,                  !- Field 18
  Until: 17:00,           !- Field 19
  9.97,                   !- Field 20
  Until: 18:00,           !- Field 21
  9.95,                   !- Field 22
  Until: 19:00,           !- Field 23
  9.92,                   !- Field 24
  Until: 20:00,           !- Field 25
  9.89,                   !- Field 26
  Until: 21:00,           !- Field 27
  9.93,                   !- Field 28
  Until: 22:00,           !- Field 29
  10.05,                  !- Field 30
  Until: 23:00,           !- Field 31
  10.09,                  !- Field 32
  Until: 24:00,           !- Field 33
  10.12,                  !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 03:00,           !- Field 37
  10.13,                  !- Field 38
  Until: 04:00,           !- Field 39
  10.12,                  !- Field 40
  Until: 05:00,           !- Field 41
  10.11,                  !- Field 42
  Until: 07:00,           !- Field 43
  10.1,                   !- Field 44
  Until: 08:00,           !- Field 45
  10.08,                  !- Field 46
  Until: 09:00,           !- Field 47
  10.07,                  !- Field 48
  Until: 10:00,           !- Field 49
  10.04,                  !- Field 50
  Until: 11:00,           !- Field 51
  10.03,                  !- Field 52
  Until: 12:00,           !- Field 53
  10.05,                  !- Field 54
  Until: 13:00,           !- Field 55
  10.11,                  !- Field 56
  Until: 14:00,           !- Field 57
  10.19,                  !- Field 58
  Until: 15:00,           !- Field 59
  10.09,                  !- Field 60
  Until: 16:00,           !- Field 61
  9.99,                   !- Field 62
  Until: 17:00,           !- Field 63
  9.97,                   !- Field 64
  Until: 18:00,           !- Field 65
  10.03,                  !- Field 66
  Until: 19:00,           !- Field 67
  10.04,                  !- Field 68
  Until: 20:00,           !- Field 69
  10.02,                  !- Field 70
  Until: 21:00,           !- Field 71
  9.99,                   !- Field 72
  Until: 22:00,           !- Field 73
  9.95,                   !- Field 74
  Until: 23:00,           !- Field 75
  9.89,                   !- Field 76
  Until: 24:00,           !- Field 77
  9.85,                   !- Field 78
  Through: 1/28,          !- Field 79
  For: AllDays,           !- Field 80
  Until: 01:00,           !- Field 81
  9.92,                   !- Field 82
  Until: 02:00,           !- Field 83
  10.11,                  !- Field 84
  Until: 03:00,           !- Field 85
  9.97,                   !- Field 86
  Until: 04:00,           !- Field 87
  9.91,                   !- Field 88
  Until: 05:00,           !- Field 89
  9.86,                   !- Field 90
  Until: 06:00,           !- Field 91
  9.83,                   !- Field 92
  Until: 07:00,           !- Field 93
  10,                     !- Field 94
  Until: 08:00,           !- Field 95
  10.06,                  !- Field 96
  Until: 09:00,           !- Field 97
  10.09,                  !- Field 98
  Until: 10:00,           !- Field 99
  10.07,                  !- Field 100
  Until: 11:00,           !- Field 101
  10.08,                  !- Field 102
  Until: 12:00,           !- Field 103
  10.1,                   !- Field 104
  Until: 13:00,           !- Field 105
  10.15,                  !- Field 106
  Until: 14:00,           !- Field 107
  10.07,                  !- Field 108
  Until: 15:00,           !- Field 109
  10.11,                  !- Field 110
  Until: 16:00,           !- Field 111
  10.17,                  !- Field 112
  Until: 17:00,           !- Field 113
  10.24,                  !- Field 114
  Until: 18:00,           !- Field 115
  10.27,                  !- Field 116
  Until: 22:00,           !- Field 117
  10.28,                  !- Field 118
  Until: 23:00,           !- Field 119
  10.27,                  !- Field 120
  Until: 24:00,           !- Field 121
  10.26,                  !- Field 122
  Through: 1/29,          !- Field 123
  For: AllDays,           !- Field 124
  Until: 01:00,           !- Field 125
  10.25,                  !- Field 126
  Until: 02:00,           !- Field 127
  10.24,                  !- Field 128
  Until: 03:00,           !- Field 129
  10.23,                  !- Field 130
  Until: 07:00,           !- Field 131
  10.22,                  !- Field 132
  Until: 08:00,           !- Field 133
  10.23,                  !- Field 134
  Until: 09:00,           !- Field 135
  10.26,                  !- Field 136
  Until: 10:00,           !- Field 137
  10.29,                  !- Field 138
  Until: 11:00,           !- Field 139
  10.32,                  !- Field 140
  Until: 12:00,           !- Field 141
  9.98,                   !- Field 142
  Until: 13:00,           !- Field 143
  9.86,                   !- Field 144
  Until: 16:00,           !- Field 145
  9.83,                   !- Field 146
  Until: 20:00,           !- Field 147
  9.84,                   !- Field 148
  Until: 21:00,           !- Field 149
  9.85,                   !- Field 150
  Until: 24:00,           !- Field 151
  9.87,                   !- Field 152
  Through: 1/30,          !- Field 153
  For: AllDays,           !- Field 154
  Until: 01:00,           !- Field 155
  9.89,                   !- Field 156
  Until: 02:00,           !- Field 157
  9.9,                    !- Field 158
  Until: 04:00,           !- Field 159
  9.92,                   !- Field 160
  Until: 05:00,           !- Field 161
  9.93,                   !- Field 162
  Until: 06:00,           !- Field 163
  9.94,                   !- Field 164
  Until: 07:00,           !- Field 165
  9.95,                   !- Field 166
  Until: 08:00,           !- Field 167
  9.96,                   !- Field 168
  Until: 09:00,           !- Field 169
  9.98,                   !- Field 170
  Until: 10:00,           !- Field 171
  9.97,                   !- Field 172
  Until: 11:00,           !- Field 173
  10,                     !- Field 174
  Until: 12:00,           !- Field 175
  10.08,                  !- Field 176
  Until: 13:00,           !- Field 177
  10.13,                  !- Field 178
  Until: 14:00,           !- Field 179
  10.14,                  !- Field 180
  Until: 16:00,           !- Field 181
  10.16,                  !- Field 182
  Until: 17:00,           !- Field 183
  10.17,                  !- Field 184
  Until: 18:00,           !- Field 185
  10.15,                  !- Field 186
  Until: 19:00,           !- Field 187
  10.16,                  !- Field 188
  Until: 20:00,           !- Field 189
  10.14,                  !- Field 190
  Until: 21:00,           !- Field 191
  10.1,                   !- Field 192
  Until: 22:00,           !- Field 193
  10.13,                  !- Field 194
  Until: 24:00,           !- Field 195
  10.1,                   !- Field 196
  Through: 1/31,          !- Field 197
  For: AllDays,           !- Field 198
  Until: 01:00,           !- Field 199
  10.08,                  !- Field 200
  Until: 02:00,           !- Field 201
  10.1,                   !- Field 202
  Until: 03:00,           !- Field 203
  10.09,                  !- Field 204
  Until: 05:00,           !- Field 205
  10.08,                  !- Field 206
  Until: 06:00,           !- Field 207
  10.06,                  !- Field 208
  Until: 07:00,           !- Field 209
  10.07,                  !- Field 210
  Until: 08:00,           !- Field 211
  10.04,                  !- Field 212
  Until: 09:00,           !- Field 213
  10.06,                  !- Field 214
  Until: 10:00,           !- Field 215
  10.04,                  !- Field 216
  Until: 11:00,           !- Field 217
  10.05,                  !- Field 218
  Until: 12:00,           !- Field 219
  10.06,                  !- Field 220
  Until: 13:00,           !- Field 221
  10.08,                  !- Field 222
  Until: 14:00,           !- Field 223
  10.11,                  !- Field 224
  Until: 15:00,           !- Field 225
  10.12,                  !- Field 226
  Until: 16:00,           !- Field 227
  10.16,                  !- Field 228
  Until: 17:00,           !- Field 229
  10.17,                  !- Field 230
  Until: 18:00,           !- Field 231
  10.16,                  !- Field 232
  Until: 19:00,           !- Field 233
  10.14,                  !- Field 234
  Until: 20:00,           !- Field 235
  10.11,                  !- Field 236
  Until: 21:00,           !- Field 237
  10.12,                  !- Field 238
  Until: 22:00,           !- Field 239
  10.08,                  !- Field 240
  Until: 23:00,           !- Field 241
  10.09,                  !- Field 242
  Until: 24:00,           !- Field 243
  10.07,                  !- Field 244
  Through: 2/1,           !- Field 245
  For: AllDays,           !- Field 246
  Until: 01:00,           !- Field 247
  10.06,                  !- Field 248
  Until: 02:00,           !- Field 249
  10.1,                   !- Field 250
  Until: 03:00,           !- Field 251
  10.04,                  !- Field 252
  Until: 04:00,           !- Field 253
  10.02,                  !- Field 254
  Until: 05:00,           !- Field 255
  10.05,                  !- Field 256
  Until: 06:00,           !- Field 257
  9.99,                   !- Field 258
  Until: 07:00,           !- Field 259
  9.98,                   !- Field 260
  Until: 08:00,           !- Field 261
  10.01,                  !- Field 262
  Until: 09:00,           !- Field 263
  10.02,                  !- Field 264
  Until: 10:00,           !- Field 265
  9.97,                   !- Field 266
  Until: 11:00,           !- Field 267
  9.92,                   !- Field 268
  Until: 12:00,           !- Field 269
  9.9,                    !- Field 270
  Until: 13:00,           !- Field 271
  9.93,                   !- Field 272
  Until: 14:00,           !- Field 273
  9.94,                   !- Field 274
  Until: 15:00,           !- Field 275
  9.96,                   !- Field 276
  Until: 16:00,           !- Field 277
  9.95,                   !- Field 278
  Until: 17:00,           !- Field 279
  9.91,                   !- Field 280
  Until: 18:00,           !- Field 281
  9.9,                    !- Field 282
  Until: 19:00,           !- Field 283
  9.88,                   !- Field 284
  Until: 20:00,           !- Field 285
  9.9,                    !- Field 286
  Until: 23:00,           !- Field 287
  9.92,                   !- Field 288
  Until: 24:00,           !- Field 289
  9.91,                   !- Field 290
  Through: 2/2,           !- Field 291
  For: AllDays,           !- Field 292
  Until: 01:00,           !- Field 293
  9.91,                   !- Field 294
  Until: 03:00,           !- Field 295
  9.89,                   !- Field 296
  Until: 04:00,           !- Field 297
  9.88,                   !- Field 298
  Until: 05:00,           !- Field 299
  9.87,                   !- Field 300
  Until: 06:00,           !- Field 301
  9.86,                   !- Field 302
  Until: 07:00,           !- Field 303
  9.84,                   !- Field 304
  Until: 09:00,           !- Field 305
  9.82,                   !- Field 306
  Until: 10:00,           !- Field 307
  10,                     !- Field 308
  Until: 12:00,           !- Field 309
  10.12,                  !- Field 310
  Until: 13:00,           !- Field 311
  10.16,                  !- Field 312
  Until: 14:00,           !- Field 313
  10.2,                   !- Field 314
  Until: 15:00,           !- Field 315
  10.24,                  !- Field 316
  Until: 16:00,           !- Field 317
  10.29,                  !- Field 318
  Until: 17:00,           !- Field 319
  9.99,                   !- Field 320
  Until: 18:00,           !- Field 321
  9.9,                    !- Field 322
  Until: 19:00,           !- Field 323
  9.88,                   !- Field 324
  Until: 20:00,           !- Field 325
  9.87,                   !- Field 326
  Until: 21:00,           !- Field 327
  10.01,                  !- Field 328
  Until: 24:00,           !- Field 329
  10.05,                  !- Field 330
  Through: 2/3,           !- Field 331
  For: AllDays,           !- Field 332
  Until: 01:00,           !- Field 333
  10.05,                  !- Field 334
  Until: 02:00,           !- Field 335
  10.04,                  !- Field 336
  Until: 03:00,           !- Field 337
  10.03,                  !- Field 338
  Until: 05:00,           !- Field 339
  10.01,                  !- Field 340
  Until: 06:00,           !- Field 341
  10,                     !- Field 342
  Until: 08:00,           !- Field 343
  9.98,                   !- Field 344
  Until: 09:00,           !- Field 345
  9.97,                   !- Field 346
  Until: 11:00,           !- Field 347
  9.95,                   !- Field 348
  Until: 13:00,           !- Field 349
  9.94,                   !- Field 350
  Until: 14:00,           !- Field 351
  9.95,                   !- Field 352
  Until: 15:00,           !- Field 353
  9.97,                   !- Field 354
  Until: 16:00,           !- Field 355
  9.99,                   !- Field 356
  Until: 17:00,           !- Field 357
  10.02,                  !- Field 358
  Until: 18:00,           !- Field 359
  10.04,                  !- Field 360
  Until: 19:00,           !- Field 361
  10.06,                  !- Field 362
  Until: 20:00,           !- Field 363
  10.08,                  !- Field 364
  Until: 21:00,           !- Field 365
  10.09,                  !- Field 366
  Until: 22:00,           !- Field 367
  10.11,                  !- Field 368
  Until: 23:00,           !- Field 369
  10.12,                  !- Field 370
  Until: 24:00,           !- Field 371
  10.13,                  !- Field 372
  Through: 2/4,           !- Field 373
  For: AllDays,           !- Field 374
  Until: 01:00,           !- Field 375
  10.14,                  !- Field 376
  Until: 02:00,           !- Field 377
  10.15,                  !- Field 378
  Until: 04:00,           !- Field 379
  10.16,                  !- Field 380
  Until: 05:00,           !- Field 381
  10.17,                  !- Field 382
  Until: 08:00,           !- Field 383
  10.16,                  !- Field 384
  Until: 10:00,           !- Field 385
  10.17,                  !- Field 386
  Until: 12:00,           !- Field 387
  10.18,                  !- Field 388
  Until: 13:00,           !- Field 389
  10.17,                  !- Field 390
  Until: 14:00,           !- Field 391
  10.22,                  !- Field 392
  Until: 16:00,           !- Field 393
  10.31,                  !- Field 394
  Until: 17:00,           !- Field 395
  9.98,                   !- Field 396
  Until: 18:00,           !- Field 397
  9.88,                   !- Field 398
  Until: 19:00,           !- Field 399
  10.08,                  !- Field 400
  Until: 20:00,           !- Field 401
  10.11,                  !- Field 402
  Until: 21:00,           !- Field 403
  10.16,                  !- Field 404
  Until: 22:00,           !- Field 405
  10.09,                  !- Field 406
  Until: 23:00,           !- Field 407
  10.05,                  !- Field 408
  Until: 24:00,           !- Field 409
  10.03,                  !- Field 410
  Through: 2/5,           !- Field 411
  For: AllDays,           !- Field 412
  Until: 01:00,           !- Field 413
  10,                     !- Field 414
  Until: 02:00,           !- Field 415
  9.98,                   !- Field 416
  Until: 03:00,           !- Field 417
  9.97,                   !- Field 418
  Until: 04:00,           !- Field 419
  9.95,                   !- Field 420
  Until: 05:00,           !- Field 421
  9.93,                   !- Field 422
  Until: 06:00,           !- Field 423
  9.92,                   !- Field 424
  Until: 07:00,           !- Field 425
  9.91,                   !- Field 426
  Until: 08:00,           !- Field 427
  9.9,                    !- Field 428
  Until: 09:00,           !- Field 429
  9.88,                   !- Field 430
  Until: 10:00,           !- Field 431
  9.87,                   !- Field 432
  Until: 12:00,           !- Field 433
  9.85,                   !- Field 434
  Until: 13:00,           !- Field 435
  9.94,                   !- Field 436
  Until: 14:00,           !- Field 437
  10.06,                  !- Field 438
  Until: 15:00,           !- Field 439
  10.29,                  !- Field 440
  Until: 16:00,           !- Field 441
  10.59,                  !- Field 442
  Until: 18:00,           !- Field 443
  9.91,                   !- Field 444
  Until: 19:00,           !- Field 445
  9.95,                   !- Field 446
  Until: 20:00,           !- Field 447
  9.99,                   !- Field 448
  Until: 21:00,           !- Field 449
  10.04,                  !- Field 450
  Until: 22:00,           !- Field 451
  10.06,                  !- Field 452
  Until: 23:00,           !- Field 453
  10.07,                  !- Field 454
  Until: 24:00,           !- Field 455
  10.06,                  !- Field 456
  Through: 2/6,           !- Field 457
  For: AllDays,           !- Field 458
  Until: 01:00,           !- Field 459
  10.03,                  !- Field 460
  Until: 02:00,           !- Field 461
  10.04,                  !- Field 462
  Until: 03:00,           !- Field 463
  10.02,                  !- Field 464
  Until: 04:00,           !- Field 465
  10.04,                  !- Field 466
  Until: 05:00,           !- Field 467
  10.01,                  !- Field 468
  Until: 06:00,           !- Field 469
  10,                     !- Field 470
  Until: 07:00,           !- Field 471
  10.01,                  !- Field 472
  Until: 08:00,           !- Field 473
  9.96,                   !- Field 474
  Until: 09:00,           !- Field 475
  9.99,                   !- Field 476
  Until: 10:00,           !- Field 477
  10.01,                  !- Field 478
  Until: 11:00,           !- Field 479
  9.95,                   !- Field 480
  Until: 12:00,           !- Field 481
  9.98,                   !- Field 482
  Until: 13:00,           !- Field 483
  9.97,                   !- Field 484
  Until: 14:00,           !- Field 485
  9.98,                   !- Field 486
  Until: 15:00,           !- Field 487
  10,                     !- Field 488
  Until: 16:00,           !- Field 489
  10.01,                  !- Field 490
  Until: 17:00,           !- Field 491
  10.02,                  !- Field 492
  Until: 18:00,           !- Field 493
  10.03,                  !- Field 494
  Until: 19:00,           !- Field 495
  10.04,                  !- Field 496
  Until: 20:00,           !- Field 497
  10.07,                  !- Field 498
  Until: 21:00,           !- Field 499
  10.09,                  !- Field 500
  Until: 22:00,           !- Field 501
  10.12,                  !- Field 502
  Until: 24:00,           !- Field 503
  10.13,                  !- Field 504
  Through: 2/7,           !- Field 505
  For: AllDays,           !- Field 506
  Until: 01:00,           !- Field 507
  10.16,                  !- Field 508
  Until: 02:00,           !- Field 509
  10.19,                  !- Field 510
  Until: 03:00,           !- Field 511
  10.1,                   !- Field 512
  Until: 04:00,           !- Field 513
  9.88,                   !- Field 514
  Until: 05:00,           !- Field 515
  9.82,                   !- Field 516
  Until: 06:00,           !- Field 517
  9.81,                   !- Field 518
  Until: 07:00,           !- Field 519
  9.85,                   !- Field 520
  Until: 08:00,           !- Field 521
  9.81,                   !- Field 522
  Until: 09:00,           !- Field 523
  9.83,                   !- Field 524
  Until: 10:00,           !- Field 525
  9.8,                    !- Field 526
  Until: 11:00,           !- Field 527
  9.81,                   !- Field 528
  Until: 12:00,           !- Field 529
  9.85,                   !- Field 530
  Until: 13:00,           !- Field 531
  9.87,                   !- Field 532
  Until: 14:00,           !- Field 533
  9.89,                   !- Field 534
  Until: 16:00,           !- Field 535
  9.91,                   !- Field 536
  Until: 18:00,           !- Field 537
  9.9,                    !- Field 538
  Until: 19:00,           !- Field 539
  9.91,                   !- Field 540
  Until: 20:00,           !- Field 541
  9.89,                   !- Field 542
  Until: 21:00,           !- Field 543
  9.9,                    !- Field 544
  Until: 22:00,           !- Field 545
  9.93,                   !- Field 546
  Until: 23:00,           !- Field 547
  9.94,                   !- Field 548
  Until: 24:00,           !- Field 549
  9.96,                   !- Field 550
  Through: 2/8,           !- Field 551
  For: AllDays,           !- Field 552
  Until: 01:00,           !- Field 553
  9.98,                   !- Field 554
  Until: 02:00,           !- Field 555
  9.94,                   !- Field 556
  Until: 03:00,           !- Field 557
  9.96,                   !- Field 558
  Until: 04:00,           !- Field 559
  9.97,                   !- Field 560
  Until: 05:00,           !- Field 561
  10.01,                  !- Field 562
  Until: 06:00,           !- Field 563
  10.06,                  !- Field 564
  Until: 07:00,           !- Field 565
  10.07,                  !- Field 566
  Until: 08:00,           !- Field 567
  10.04,                  !- Field 568
  Until: 09:00,           !- Field 569
  10.07,                  !- Field 570
  Until: 10:00,           !- Field 571
  10.1,                   !- Field 572
  Until: 11:00,           !- Field 573
  10.12,                  !- Field 574
  Until: 12:00,           !- Field 575
  10.11,                  !- Field 576
  Until: 13:00,           !- Field 577
  10.18,                  !- Field 578
  Until: 14:00,           !- Field 579
  10.25,                  !- Field 580
  Until: 15:00,           !- Field 581
  9.97,                   !- Field 582
  Until: 16:00,           !- Field 583
  9.93,                   !- Field 584
  Until: 17:00,           !- Field 585
  10.04,                  !- Field 586
  Until: 18:00,           !- Field 587
  10.25,                  !- Field 588
  Until: 19:00,           !- Field 589
  10.31,                  !- Field 590
  Until: 20:00,           !- Field 591
  9.94,                   !- Field 592
  Until: 21:00,           !- Field 593
  9.79,                   !- Field 594
  Until: 22:00,           !- Field 595
  9.81,                   !- Field 596
  Until: 23:00,           !- Field 597
  9.77,                   !- Field 598
  Until: 24:00,           !- Field 599
  9.76,                   !- Field 600
  Through: 2/9,           !- Field 601
  For: AllDays,           !- Field 602
  Until: 02:00,           !- Field 603
  9.75,                   !- Field 604
  Until: 03:00,           !- Field 605
  9.74,                   !- Field 606
  Until: 09:00,           !- Field 607
  9.72,                   !- Field 608
  Until: 12:00,           !- Field 609
  9.73,                   !- Field 610
  Until: 13:00,           !- Field 611
  9.72,                   !- Field 612
  Until: 14:00,           !- Field 613
  9.74,                   !- Field 614
  Until: 15:00,           !- Field 615
  9.76,                   !- Field 616
  Until: 16:00,           !- Field 617
  9.85,                   !- Field 618
  Until: 17:00,           !- Field 619
  9.98,                   !- Field 620
  Until: 18:00,           !- Field 621
  10,                     !- Field 622
  Until: 19:00,           !- Field 623
  10.02,                  !- Field 624
  Until: 20:00,           !- Field 625
  10.03,                  !- Field 626
  Until: 21:00,           !- Field 627
  10,                     !- Field 628
  Until: 22:00,           !- Field 629
  9.96,                   !- Field 630
  Until: 23:00,           !- Field 631
  9.97,                   !- Field 632
  Until: 24:00,           !- Field 633
  9.87,                   !- Field 634
  Through: 2/10,          !- Field 635
  For: AllDays,           !- Field 636
  Until: 01:00,           !- Field 637
  9.88,                   !- Field 638
  Until: 02:00,           !- Field 639
  9.89,                   !- Field 640
  Until: 03:00,           !- Field 641
  9.79,                   !- Field 642
  Until: 04:00,           !- Field 643
  9.77,                   !- Field 644
  Until: 05:00,           !- Field 645
  9.76,                   !- Field 646
  Until: 14:00,           !- Field 647
  9.73,                   !- Field 648
  Until: 15:00,           !- Field 649
  9.74,                   !- Field 650
  Until: 16:00,           !- Field 651
  9.75,                   !- Field 652
  Until: 17:00,           !- Field 653
  9.76,                   !- Field 654
  Until: 19:00,           !- Field 655
  9.77,                   !- Field 656
  Until: 20:00,           !- Field 657
  9.79,                   !- Field 658
  Until: 21:00,           !- Field 659
  9.83,                   !- Field 660
  Until: 22:00,           !- Field 661
  9.82,                   !- Field 662
  Until: 23:00,           !- Field 663
  9.84,                   !- Field 664
  Until: 24:00,           !- Field 665
  9.8,                    !- Field 666
  Through: 2/11,          !- Field 667
  For: AllDays,           !- Field 668
  Until: 01:00,           !- Field 669
  9.83,                   !- Field 670
  Until: 02:00,           !- Field 671
  9.82,                   !- Field 672
  Until: 03:00,           !- Field 673
  9.73,                   !- Field 674
  Until: 04:00,           !- Field 675
  9.72,                   !- Field 676
  Until: 24:00,           !- Field 677
  9.73,                   !- Field 678
  Through: 12/31,         !- Field 679
  For: AllDays,           !- Field 680
  Until: 24:00,           !- Field 681
  9.73;                   !- Field 682

Schedule:Compact,
  Meas Tcellar,           !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.04,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.04,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.08,                  !- Field 12
  Until: 14:00,           !- Field 13
  10.1,                   !- Field 14
  Until: 16:00,           !- Field 15
  10.11,                  !- Field 16
  Until: 17:00,           !- Field 17
  10.13,                  !- Field 18
  Until: 18:00,           !- Field 19
  10.14,                  !- Field 20
  Until: 19:00,           !- Field 21
  10.15,                  !- Field 22
  Until: 22:00,           !- Field 23
  10.16,                  !- Field 24
  Until: 23:00,           !- Field 25
  10.17,                  !- Field 26
  Until: 24:00,           !- Field 27
  10.19,                  !- Field 28
  Through: 1/27,          !- Field 29
  For: AllDays,           !- Field 30
  Until: 04:00,           !- Field 31
  10.2,                   !- Field 32
  Until: 08:00,           !- Field 33
  10.19,                  !- Field 34
  Until: 09:00,           !- Field 35
  10.18,                  !- Field 36
  Until: 12:00,           !- Field 37
  10.17,                  !- Field 38
  Until: 14:00,           !- Field 39
  10.18,                  !- Field 40
  Until: 15:00,           !- Field 41
  10.16,                  !- Field 42
  Until: 16:00,           !- Field 43
  10.12,                  !- Field 44
  Until: 17:00,           !- Field 45
  10.06,                  !- Field 46
  Until: 18:00,           !- Field 47
  10.08,                  !- Field 48
  Until: 19:00,           !- Field 49
  10.09,                  !- Field 50
  Until: 20:00,           !- Field 51
  10.1,                   !- Field 52
  Until: 21:00,           !- Field 53
  10.11,                  !- Field 54
  Until: 22:00,           !- Field 55
  10.12,                  !- Field 56
  Until: 24:00,           !- Field 57
  10.11,                  !- Field 58
  Through: 1/28,          !- Field 59
  For: AllDays,           !- Field 60
  Until: 05:00,           !- Field 61
  10.11,                  !- Field 62
  Until: 09:00,           !- Field 63
  10.1,                   !- Field 64
  Until: 10:00,           !- Field 65
  10.08,                  !- Field 66
  Until: 11:00,           !- Field 67
  10.07,                  !- Field 68
  Until: 12:00,           !- Field 69
  10.06,                  !- Field 70
  Until: 13:00,           !- Field 71
  10.05,                  !- Field 72
  Until: 14:00,           !- Field 73
  10.03,                  !- Field 74
  Until: 15:00,           !- Field 75
  10.01,                  !- Field 76
  Until: 18:00,           !- Field 77
  9.98,                   !- Field 78
  Until: 21:00,           !- Field 79
  9.97,                   !- Field 80
  Until: 22:00,           !- Field 81
  9.96,                   !- Field 82
  Until: 24:00,           !- Field 83
  9.95,                   !- Field 84
  Through: 1/29,          !- Field 85
  For: AllDays,           !- Field 86
  Until: 01:00,           !- Field 87
  9.94,                   !- Field 88
  Until: 02:00,           !- Field 89
  9.93,                   !- Field 90
  Until: 03:00,           !- Field 91
  9.92,                   !- Field 92
  Until: 06:00,           !- Field 93
  9.9,                    !- Field 94
  Until: 07:00,           !- Field 95
  9.89,                   !- Field 96
  Until: 08:00,           !- Field 97
  9.93,                   !- Field 98
  Until: 09:00,           !- Field 99
  10.04,                  !- Field 100
  Until: 10:00,           !- Field 101
  10.05,                  !- Field 102
  Until: 11:00,           !- Field 103
  10.06,                  !- Field 104
  Until: 12:00,           !- Field 105
  10.05,                  !- Field 106
  Until: 13:00,           !- Field 107
  10.04,                  !- Field 108
  Until: 14:00,           !- Field 109
  10.05,                  !- Field 110
  Until: 15:00,           !- Field 111
  10.04,                  !- Field 112
  Until: 19:00,           !- Field 113
  10.05,                  !- Field 114
  Until: 22:00,           !- Field 115
  10.06,                  !- Field 116
  Until: 24:00,           !- Field 117
  10.05,                  !- Field 118
  Through: 1/30,          !- Field 119
  For: AllDays,           !- Field 120
  Until: 01:00,           !- Field 121
  10.05,                  !- Field 122
  Until: 02:00,           !- Field 123
  10.06,                  !- Field 124
  Until: 03:00,           !- Field 125
  10.07,                  !- Field 126
  Until: 04:00,           !- Field 127
  10.06,                  !- Field 128
  Until: 05:00,           !- Field 129
  10.05,                  !- Field 130
  Until: 07:00,           !- Field 131
  10.06,                  !- Field 132
  Until: 09:00,           !- Field 133
  10.05,                  !- Field 134
  Until: 10:00,           !- Field 135
  10.02,                  !- Field 136
  Until: 11:00,           !- Field 137
  10.06,                  !- Field 138
  Until: 13:00,           !- Field 139
  10.14,                  !- Field 140
  Until: 14:00,           !- Field 141
  10.11,                  !- Field 142
  Until: 15:00,           !- Field 143
  10.15,                  !- Field 144
  Until: 16:00,           !- Field 145
  10.14,                  !- Field 146
  Until: 17:00,           !- Field 147
  10.15,                  !- Field 148
  Until: 18:00,           !- Field 149
  10.13,                  !- Field 150
  Until: 19:00,           !- Field 151
  10.17,                  !- Field 152
  Until: 20:00,           !- Field 153
  10.16,                  !- Field 154
  Until: 21:00,           !- Field 155
  10.11,                  !- Field 156
  Until: 22:00,           !- Field 157
  10.16,                  !- Field 158
  Until: 23:00,           !- Field 159
  10.11,                  !- Field 160
  Until: 24:00,           !- Field 161
  10.12,                  !- Field 162
  Through: 1/31,          !- Field 163
  For: AllDays,           !- Field 164
  Until: 01:00,           !- Field 165
  10.09,                  !- Field 166
  Until: 02:00,           !- Field 167
  10.13,                  !- Field 168
  Until: 04:00,           !- Field 169
  10.11,                  !- Field 170
  Until: 05:00,           !- Field 171
  10.13,                  !- Field 172
  Until: 06:00,           !- Field 173
  10.1,                   !- Field 174
  Until: 07:00,           !- Field 175
  10.14,                  !- Field 176
  Until: 08:00,           !- Field 177
  10.09,                  !- Field 178
  Until: 09:00,           !- Field 179
  10.15,                  !- Field 180
  Until: 10:00,           !- Field 181
  10.1,                   !- Field 182
  Until: 11:00,           !- Field 183
  10.14,                  !- Field 184
  Until: 13:00,           !- Field 185
  10.13,                  !- Field 186
  Until: 14:00,           !- Field 187
  10.14,                  !- Field 188
  Until: 15:00,           !- Field 189
  10.13,                  !- Field 190
  Until: 17:00,           !- Field 191
  10.15,                  !- Field 192
  Until: 18:00,           !- Field 193
  10.13,                  !- Field 194
  Until: 19:00,           !- Field 195
  10.14,                  !- Field 196
  Until: 20:00,           !- Field 197
  10.1,                   !- Field 198
  Until: 21:00,           !- Field 199
  10.14,                  !- Field 200
  Until: 22:00,           !- Field 201
  10.09,                  !- Field 202
  Until: 23:00,           !- Field 203
  10.14,                  !- Field 204
  Until: 24:00,           !- Field 205
  10.11,                  !- Field 206
  Through: 2/1,           !- Field 207
  For: AllDays,           !- Field 208
  Until: 01:00,           !- Field 209
  10.1,                   !- Field 210
  Until: 02:00,           !- Field 211
  10.18,                  !- Field 212
  Until: 03:00,           !- Field 213
  10.08,                  !- Field 214
  Until: 04:00,           !- Field 215
  10.09,                  !- Field 216
  Until: 05:00,           !- Field 217
  10.15,                  !- Field 218
  Until: 06:00,           !- Field 219
  10.07,                  !- Field 220
  Until: 07:00,           !- Field 221
  10.09,                  !- Field 222
  Until: 08:00,           !- Field 223
  10.15,                  !- Field 224
  Until: 09:00,           !- Field 225
  10.19,                  !- Field 226
  Until: 10:00,           !- Field 227
  10.1,                   !- Field 228
  Until: 11:00,           !- Field 229
  10.04,                  !- Field 230
  Until: 12:00,           !- Field 231
  10.02,                  !- Field 232
  Until: 13:00,           !- Field 233
  10.09,                  !- Field 234
  Until: 14:00,           !- Field 235
  10.13,                  !- Field 236
  Until: 15:00,           !- Field 237
  10.15,                  !- Field 238
  Until: 16:00,           !- Field 239
  10.07,                  !- Field 240
  Until: 17:00,           !- Field 241
  9.95,                   !- Field 242
  Until: 18:00,           !- Field 243
  9.92,                   !- Field 244
  Until: 19:00,           !- Field 245
  9.91,                   !- Field 246
  Until: 20:00,           !- Field 247
  9.95,                   !- Field 248
  Until: 21:00,           !- Field 249
  10.05,                  !- Field 250
  Until: 22:00,           !- Field 251
  10.07,                  !- Field 252
  Until: 23:00,           !- Field 253
  10.08,                  !- Field 254
  Until: 24:00,           !- Field 255
  10.09,                  !- Field 256
  Through: 2/2,           !- Field 257
  For: AllDays,           !- Field 258
  Until: 01:00,           !- Field 259
  10.09,                  !- Field 260
  Until: 03:00,           !- Field 261
  10.1,                   !- Field 262
  Until: 06:00,           !- Field 263
  10.11,                  !- Field 264
  Until: 08:00,           !- Field 265
  10.1,                   !- Field 266
  Until: 09:00,           !- Field 267
  10.11,                  !- Field 268
  Until: 10:00,           !- Field 269
  10.1,                   !- Field 270
  Until: 11:00,           !- Field 271
  10.18,                  !- Field 272
  Until: 12:00,           !- Field 273
  10.15,                  !- Field 274
  Until: 13:00,           !- Field 275
  10.13,                  !- Field 276
  Until: 14:00,           !- Field 277
  10.12,                  !- Field 278
  Until: 17:00,           !- Field 279
  10.13,                  !- Field 280
  Until: 18:00,           !- Field 281
  10.21,                  !- Field 282
  Until: 19:00,           !- Field 283
  10.25,                  !- Field 284
  Until: 20:00,           !- Field 285
  10.26,                  !- Field 286
  Until: 22:00,           !- Field 287
  10.23,                  !- Field 288
  Until: 23:00,           !- Field 289
  10.24,                  !- Field 290
  Until: 24:00,           !- Field 291
  10.25,                  !- Field 292
  Through: 2/3,           !- Field 293
  For: AllDays,           !- Field 294
  Until: 01:00,           !- Field 295
  10.26,                  !- Field 296
  Until: 04:00,           !- Field 297
  10.28,                  !- Field 298
  Until: 05:00,           !- Field 299
  10.29,                  !- Field 300
  Until: 07:00,           !- Field 301
  10.3,                   !- Field 302
  Until: 09:00,           !- Field 303
  10.31,                  !- Field 304
  Until: 10:00,           !- Field 305
  10.3,                   !- Field 306
  Until: 11:00,           !- Field 307
  10.29,                  !- Field 308
  Until: 12:00,           !- Field 309
  10.28,                  !- Field 310
  Until: 13:00,           !- Field 311
  10.26,                  !- Field 312
  Until: 14:00,           !- Field 313
  10.24,                  !- Field 314
  Until: 15:00,           !- Field 315
  10.23,                  !- Field 316
  Until: 18:00,           !- Field 317
  10.22,                  !- Field 318
  Until: 20:00,           !- Field 319
  10.21,                  !- Field 320
  Until: 22:00,           !- Field 321
  10.22,                  !- Field 322
  Until: 24:00,           !- Field 323
  10.23,                  !- Field 324
  Through: 2/4,           !- Field 325
  For: AllDays,           !- Field 326
  Until: 02:00,           !- Field 327
  10.24,                  !- Field 328
  Until: 03:00,           !- Field 329
  10.25,                  !- Field 330
  Until: 04:00,           !- Field 331
  10.26,                  !- Field 332
  Until: 05:00,           !- Field 333
  10.27,                  !- Field 334
  Until: 07:00,           !- Field 335
  10.28,                  !- Field 336
  Until: 08:00,           !- Field 337
  10.29,                  !- Field 338
  Until: 09:00,           !- Field 339
  10.31,                  !- Field 340
  Until: 10:00,           !- Field 341
  10.32,                  !- Field 342
  Until: 11:00,           !- Field 343
  10.33,                  !- Field 344
  Until: 12:00,           !- Field 345
  10.32,                  !- Field 346
  Until: 13:00,           !- Field 347
  10.3,                   !- Field 348
  Until: 14:00,           !- Field 349
  10.32,                  !- Field 350
  Until: 15:00,           !- Field 351
  10.37,                  !- Field 352
  Until: 16:00,           !- Field 353
  10.65,                  !- Field 354
  Until: 17:00,           !- Field 355
  10.31,                  !- Field 356
  Until: 18:00,           !- Field 357
  10.21,                  !- Field 358
  Until: 19:00,           !- Field 359
  10.14,                  !- Field 360
  Until: 20:00,           !- Field 361
  10.1,                   !- Field 362
  Until: 21:00,           !- Field 363
  10.12,                  !- Field 364
  Until: 22:00,           !- Field 365
  10.03,                  !- Field 366
  Until: 23:00,           !- Field 367
  10.01,                  !- Field 368
  Until: 24:00,           !- Field 369
  10,                     !- Field 370
  Through: 2/5,           !- Field 371
  For: AllDays,           !- Field 372
  Until: 01:00,           !- Field 373
  9.98,                   !- Field 374
  Until: 03:00,           !- Field 375
  9.97,                   !- Field 376
  Until: 10:00,           !- Field 377
  9.96,                   !- Field 378
  Until: 11:00,           !- Field 379
  9.95,                   !- Field 380
  Until: 12:00,           !- Field 381
  9.92,                   !- Field 382
  Until: 13:00,           !- Field 383
  10,                     !- Field 384
  Until: 14:00,           !- Field 385
  10.05,                  !- Field 386
  Until: 15:00,           !- Field 387
  10.25,                  !- Field 388
  Until: 16:00,           !- Field 389
  11.35,                  !- Field 390
  Until: 17:00,           !- Field 391
  10.25,                  !- Field 392
  Until: 18:00,           !- Field 393
  10.07,                  !- Field 394
  Until: 20:00,           !- Field 395
  10,                     !- Field 396
  Until: 22:00,           !- Field 397
  10.01,                  !- Field 398
  Until: 23:00,           !- Field 399
  10,                     !- Field 400
  Until: 24:00,           !- Field 401
  9.98,                   !- Field 402
  Through: 2/6,           !- Field 403
  For: AllDays,           !- Field 404
  Until: 01:00,           !- Field 405
  9.94,                   !- Field 406
  Until: 02:00,           !- Field 407
  9.97,                   !- Field 408
  Until: 03:00,           !- Field 409
  9.94,                   !- Field 410
  Until: 04:00,           !- Field 411
  10,                     !- Field 412
  Until: 05:00,           !- Field 413
  9.97,                   !- Field 414
  Until: 06:00,           !- Field 415
  9.98,                   !- Field 416
  Until: 07:00,           !- Field 417
  10,                     !- Field 418
  Until: 08:00,           !- Field 419
  9.93,                   !- Field 420
  Until: 09:00,           !- Field 421
  10,                     !- Field 422
  Until: 10:00,           !- Field 423
  10.05,                  !- Field 424
  Until: 11:00,           !- Field 425
  9.96,                   !- Field 426
  Until: 12:00,           !- Field 427
  10.03,                  !- Field 428
  Until: 13:00,           !- Field 429
  9.97,                   !- Field 430
  Until: 14:00,           !- Field 431
  9.98,                   !- Field 432
  Until: 16:00,           !- Field 433
  9.97,                   !- Field 434
  Until: 18:00,           !- Field 435
  9.96,                   !- Field 436
  Until: 19:00,           !- Field 437
  9.95,                   !- Field 438
  Until: 20:00,           !- Field 439
  9.96,                   !- Field 440
  Until: 21:00,           !- Field 441
  9.95,                   !- Field 442
  Until: 22:00,           !- Field 443
  9.97,                   !- Field 444
  Until: 23:00,           !- Field 445
  9.94,                   !- Field 446
  Until: 24:00,           !- Field 447
  9.93,                   !- Field 448
  Through: 2/7,           !- Field 449
  For: AllDays,           !- Field 450
  Until: 01:00,           !- Field 451
  9.94,                   !- Field 452
  Until: 02:00,           !- Field 453
  9.95,                   !- Field 454
  Until: 03:00,           !- Field 455
  9.94,                   !- Field 456
  Until: 04:00,           !- Field 457
  9.96,                   !- Field 458
  Until: 05:00,           !- Field 459
  9.95,                   !- Field 460
  Until: 06:00,           !- Field 461
  9.93,                   !- Field 462
  Until: 07:00,           !- Field 463
  9.95,                   !- Field 464
  Until: 08:00,           !- Field 465
  9.9,                    !- Field 466
  Until: 09:00,           !- Field 467
  9.97,                   !- Field 468
  Until: 10:00,           !- Field 469
  9.92,                   !- Field 470
  Until: 11:00,           !- Field 471
  9.96,                   !- Field 472
  Until: 12:00,           !- Field 473
  9.98,                   !- Field 474
  Until: 14:00,           !- Field 475
  9.97,                   !- Field 476
  Until: 15:00,           !- Field 477
  9.98,                   !- Field 478
  Until: 16:00,           !- Field 479
  9.97,                   !- Field 480
  Until: 17:00,           !- Field 481
  9.94,                   !- Field 482
  Until: 19:00,           !- Field 483
  9.95,                   !- Field 484
  Until: 21:00,           !- Field 485
  9.93,                   !- Field 486
  Until: 22:00,           !- Field 487
  9.95,                   !- Field 488
  Until: 23:00,           !- Field 489
  9.96,                   !- Field 490
  Until: 24:00,           !- Field 491
  9.95,                   !- Field 492
  Through: 2/8,           !- Field 493
  For: AllDays,           !- Field 494
  Until: 01:00,           !- Field 495
  9.95,                   !- Field 496
  Until: 02:00,           !- Field 497
  9.89,                   !- Field 498
  Until: 04:00,           !- Field 499
  9.9,                    !- Field 500
  Until: 05:00,           !- Field 501
  9.97,                   !- Field 502
  Until: 06:00,           !- Field 503
  10.03,                  !- Field 504
  Until: 07:00,           !- Field 505
  10.04,                  !- Field 506
  Until: 08:00,           !- Field 507
  9.98,                   !- Field 508
  Until: 09:00,           !- Field 509
  10.01,                  !- Field 510
  Until: 10:00,           !- Field 511
  10.02,                  !- Field 512
  Until: 11:00,           !- Field 513
  10.01,                  !- Field 514
  Until: 12:00,           !- Field 515
  9.92,                   !- Field 516
  Until: 13:00,           !- Field 517
  10.03,                  !- Field 518
  Until: 14:00,           !- Field 519
  10.29,                  !- Field 520
  Until: 15:00,           !- Field 521
  10.31,                  !- Field 522
  Until: 16:00,           !- Field 523
  10.29,                  !- Field 524
  Until: 17:00,           !- Field 525
  10.45,                  !- Field 526
  Until: 18:00,           !- Field 527
  10.69,                  !- Field 528
  Until: 19:00,           !- Field 529
  10.83,                  !- Field 530
  Until: 20:00,           !- Field 531
  10.46,                  !- Field 532
  Until: 21:00,           !- Field 533
  10.15,                  !- Field 534
  Until: 22:00,           !- Field 535
  10.16,                  !- Field 536
  Until: 23:00,           !- Field 537
  10.12,                  !- Field 538
  Until: 24:00,           !- Field 539
  10.11,                  !- Field 540
  Through: 2/9,           !- Field 541
  For: AllDays,           !- Field 542
  Until: 01:00,           !- Field 543
  10.1,                   !- Field 544
  Until: 03:00,           !- Field 545
  10.08,                  !- Field 546
  Until: 06:00,           !- Field 547
  10.09,                  !- Field 548
  Until: 07:00,           !- Field 549
  10.07,                  !- Field 550
  Until: 08:00,           !- Field 551
  10.01,                  !- Field 552
  Until: 09:00,           !- Field 553
  9.97,                   !- Field 554
  Until: 10:00,           !- Field 555
  10.06,                  !- Field 556
  Until: 11:00,           !- Field 557
  10.08,                  !- Field 558
  Until: 12:00,           !- Field 559
  10.06,                  !- Field 560
  Until: 13:00,           !- Field 561
  10.01,                  !- Field 562
  Until: 14:00,           !- Field 563
  10,                     !- Field 564
  Until: 15:00,           !- Field 565
  10.13,                  !- Field 566
  Until: 16:00,           !- Field 567
  10.24,                  !- Field 568
  Until: 18:00,           !- Field 569
  10.08,                  !- Field 570
  Until: 19:00,           !- Field 571
  10.09,                  !- Field 572
  Until: 20:00,           !- Field 573
  10.11,                  !- Field 574
  Until: 21:00,           !- Field 575
  10.07,                  !- Field 576
  Until: 22:00,           !- Field 577
  10.04,                  !- Field 578
  Until: 23:00,           !- Field 579
  10.09,                  !- Field 580
  Until: 24:00,           !- Field 581
  10.01,                  !- Field 582
  Through: 2/10,          !- Field 583
  For: AllDays,           !- Field 584
  Until: 01:00,           !- Field 585
  10.05,                  !- Field 586
  Until: 02:00,           !- Field 587
  10.11,                  !- Field 588
  Until: 03:00,           !- Field 589
  10,                     !- Field 590
  Until: 04:00,           !- Field 591
  10.02,                  !- Field 592
  Until: 05:00,           !- Field 593
  10.05,                  !- Field 594
  Until: 06:00,           !- Field 595
  10,                     !- Field 596
  Until: 07:00,           !- Field 597
  10.02,                  !- Field 598
  Until: 08:00,           !- Field 599
  9.98,                   !- Field 600
  Until: 09:00,           !- Field 601
  10,                     !- Field 602
  Until: 10:00,           !- Field 603
  10.04,                  !- Field 604
  Until: 11:00,           !- Field 605
  10.09,                  !- Field 606
  Until: 12:00,           !- Field 607
  10.08,                  !- Field 608
  Until: 13:00,           !- Field 609
  10.05,                  !- Field 610
  Until: 14:00,           !- Field 611
  10.04,                  !- Field 612
  Until: 15:00,           !- Field 613
  10.03,                  !- Field 614
  Until: 17:00,           !- Field 615
  10.02,                  !- Field 616
  Until: 18:00,           !- Field 617
  10.01,                  !- Field 618
  Until: 19:00,           !- Field 619
  10,                     !- Field 620
  Until: 20:00,           !- Field 621
  10.01,                  !- Field 622
  Until: 21:00,           !- Field 623
  10.02,                  !- Field 624
  Until: 22:00,           !- Field 625
  9.99,                   !- Field 626
  Until: 23:00,           !- Field 627
  10.03,                  !- Field 628
  Until: 24:00,           !- Field 629
  9.99,                   !- Field 630
  Through: 2/11,          !- Field 631
  For: AllDays,           !- Field 632
  Until: 02:00,           !- Field 633
  10.06,                  !- Field 634
  Until: 03:00,           !- Field 635
  9.96,                   !- Field 636
  Until: 07:00,           !- Field 637
  9.94,                   !- Field 638
  Until: 08:00,           !- Field 639
  9.93,                   !- Field 640
  Until: 24:00,           !- Field 641
  9.94,                   !- Field 642
  Through: 12/31,         !- Field 643
  For: AllDays,           !- Field 644
  Until: 24:00,           !- Field 645
  9.94;                   !- Field 646

Schedule:Compact,
  Meas Tnorth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.01,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.01,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.03,                  !- Field 12
  Until: 15:00,           !- Field 13
  10.21,                  !- Field 14
  Until: 16:00,           !- Field 15
  10.11,                  !- Field 16
  Until: 17:00,           !- Field 17
  10.1,                   !- Field 18
  Until: 18:00,           !- Field 19
  10.14,                  !- Field 20
  Until: 19:00,           !- Field 21
  10.24,                  !- Field 22
  Until: 20:00,           !- Field 23
  10.27,                  !- Field 24
  Until: 21:00,           !- Field 25
  10.29,                  !- Field 26
  Until: 22:00,           !- Field 27
  10.3,                   !- Field 28
  Until: 23:00,           !- Field 29
  10.32,                  !- Field 30
  Until: 24:00,           !- Field 31
  10.29,                  !- Field 32
  Through: 1/27,          !- Field 33
  For: AllDays,           !- Field 34
  Until: 01:00,           !- Field 35
  10.2,                   !- Field 36
  Until: 02:00,           !- Field 37
  10.19,                  !- Field 38
  Until: 03:00,           !- Field 39
  10.23,                  !- Field 40
  Until: 04:00,           !- Field 41
  10.26,                  !- Field 42
  Until: 05:00,           !- Field 43
  10.32,                  !- Field 44
  Until: 06:00,           !- Field 45
  10.35,                  !- Field 46
  Until: 07:00,           !- Field 47
  10.39,                  !- Field 48
  Until: 08:00,           !- Field 49
  10.35,                  !- Field 50
  Until: 09:00,           !- Field 51
  10.4,                   !- Field 52
  Until: 10:00,           !- Field 53
  10.23,                  !- Field 54
  Until: 11:00,           !- Field 55
  10.21,                  !- Field 56
  Until: 12:00,           !- Field 57
  10.18,                  !- Field 58
  Until: 13:00,           !- Field 59
  10.19,                  !- Field 60
  Until: 14:00,           !- Field 61
  10.2,                   !- Field 62
  Until: 15:00,           !- Field 63
  10.18,                  !- Field 64
  Until: 16:00,           !- Field 65
  10.43,                  !- Field 66
  Until: 17:00,           !- Field 67
  10.77,                  !- Field 68
  Until: 18:00,           !- Field 69
  10.67,                  !- Field 70
  Until: 19:00,           !- Field 71
  10.38,                  !- Field 72
  Until: 20:00,           !- Field 73
  10.23,                  !- Field 74
  Until: 21:00,           !- Field 75
  10.2,                   !- Field 76
  Until: 22:00,           !- Field 77
  10.21,                  !- Field 78
  Until: 23:00,           !- Field 79
  10.09,                  !- Field 80
  Until: 24:00,           !- Field 81
  10.08,                  !- Field 82
  Through: 1/28,          !- Field 83
  For: AllDays,           !- Field 84
  Until: 01:00,           !- Field 85
  10.06,                  !- Field 86
  Until: 02:00,           !- Field 87
  10.05,                  !- Field 88
  Until: 03:00,           !- Field 89
  10.04,                  !- Field 90
  Until: 04:00,           !- Field 91
  10.02,                  !- Field 92
  Until: 05:00,           !- Field 93
  10.05,                  !- Field 94
  Until: 06:00,           !- Field 95
  10.03,                  !- Field 96
  Until: 07:00,           !- Field 97
  10,                     !- Field 98
  Until: 09:00,           !- Field 99
  10.02,                  !- Field 100
  Until: 10:00,           !- Field 101
  10.03,                  !- Field 102
  Until: 11:00,           !- Field 103
  10.01,                  !- Field 104
  Until: 12:00,           !- Field 105
  10.02,                  !- Field 106
  Until: 13:00,           !- Field 107
  10.11,                  !- Field 108
  Until: 14:00,           !- Field 109
  10.12,                  !- Field 110
  Until: 18:00,           !- Field 111
  10.1,                   !- Field 112
  Until: 19:00,           !- Field 113
  10.09,                  !- Field 114
  Until: 20:00,           !- Field 115
  10.11,                  !- Field 116
  Until: 21:00,           !- Field 117
  10.2,                   !- Field 118
  Until: 22:00,           !- Field 119
  10.22,                  !- Field 120
  Until: 23:00,           !- Field 121
  10.23,                  !- Field 122
  Until: 24:00,           !- Field 123
  10.22,                  !- Field 124
  Through: 1/29,          !- Field 125
  For: AllDays,           !- Field 126
  Until: 01:00,           !- Field 127
  10.21,                  !- Field 128
  Until: 02:00,           !- Field 129
  10.17,                  !- Field 130
  Until: 03:00,           !- Field 131
  10.14,                  !- Field 132
  Until: 04:00,           !- Field 133
  10.12,                  !- Field 134
  Until: 05:00,           !- Field 135
  10.09,                  !- Field 136
  Until: 06:00,           !- Field 137
  10.08,                  !- Field 138
  Until: 07:00,           !- Field 139
  10.05,                  !- Field 140
  Until: 08:00,           !- Field 141
  10.02,                  !- Field 142
  Until: 09:00,           !- Field 143
  10.01,                  !- Field 144
  Until: 10:00,           !- Field 145
  9.98,                   !- Field 146
  Until: 11:00,           !- Field 147
  9.97,                   !- Field 148
  Until: 12:00,           !- Field 149
  9.94,                   !- Field 150
  Until: 13:00,           !- Field 151
  9.93,                   !- Field 152
  Until: 15:00,           !- Field 153
  9.94,                   !- Field 154
  Until: 17:00,           !- Field 155
  9.97,                   !- Field 156
  Until: 19:00,           !- Field 157
  9.99,                   !- Field 158
  Until: 20:00,           !- Field 159
  10.01,                  !- Field 160
  Until: 21:00,           !- Field 161
  10.04,                  !- Field 162
  Until: 22:00,           !- Field 163
  10.05,                  !- Field 164
  Until: 23:00,           !- Field 165
  10.04,                  !- Field 166
  Until: 24:00,           !- Field 167
  10.03,                  !- Field 168
  Through: 1/30,          !- Field 169
  For: AllDays,           !- Field 170
  Until: 01:00,           !- Field 171
  10.03,                  !- Field 172
  Until: 02:00,           !- Field 173
  10.05,                  !- Field 174
  Until: 03:00,           !- Field 175
  10.06,                  !- Field 176
  Until: 04:00,           !- Field 177
  10.07,                  !- Field 178
  Until: 06:00,           !- Field 179
  10.18,                  !- Field 180
  Until: 08:00,           !- Field 181
  10.19,                  !- Field 182
  Until: 09:00,           !- Field 183
  10.17,                  !- Field 184
  Until: 10:00,           !- Field 185
  10.14,                  !- Field 186
  Until: 11:00,           !- Field 187
  10.16,                  !- Field 188
  Until: 12:00,           !- Field 189
  10.23,                  !- Field 190
  Until: 13:00,           !- Field 191
  10.12,                  !- Field 192
  Until: 15:00,           !- Field 193
  10.02,                  !- Field 194
  Until: 16:00,           !- Field 195
  10.01,                  !- Field 196
  Until: 17:00,           !- Field 197
  10.15,                  !- Field 198
  Until: 18:00,           !- Field 199
  10.21,                  !- Field 200
  Until: 19:00,           !- Field 201
  10.23,                  !- Field 202
  Until: 20:00,           !- Field 203
  10.2,                   !- Field 204
  Until: 21:00,           !- Field 205
  10.14,                  !- Field 206
  Until: 22:00,           !- Field 207
  10.18,                  !- Field 208
  Until: 23:00,           !- Field 209
  10.13,                  !- Field 210
  Until: 24:00,           !- Field 211
  10.16,                  !- Field 212
  Through: 1/31,          !- Field 213
  For: AllDays,           !- Field 214
  Until: 01:00,           !- Field 215
  10.15,                  !- Field 216
  Until: 02:00,           !- Field 217
  10.19,                  !- Field 218
  Until: 04:00,           !- Field 219
  10.18,                  !- Field 220
  Until: 05:00,           !- Field 221
  10.17,                  !- Field 222
  Until: 06:00,           !- Field 223
  10.14,                  !- Field 224
  Until: 07:00,           !- Field 225
  10.19,                  !- Field 226
  Until: 08:00,           !- Field 227
  10.15,                  !- Field 228
  Until: 09:00,           !- Field 229
  10.19,                  !- Field 230
  Until: 10:00,           !- Field 231
  10.07,                  !- Field 232
  Until: 11:00,           !- Field 233
  9.93,                   !- Field 234
  Until: 12:00,           !- Field 235
  9.92,                   !- Field 236
  Until: 13:00,           !- Field 237
  9.96,                   !- Field 238
  Until: 14:00,           !- Field 239
  10.01,                  !- Field 240
  Until: 15:00,           !- Field 241
  10,                     !- Field 242
  Until: 17:00,           !- Field 243
  10.06,                  !- Field 244
  Until: 18:00,           !- Field 245
  10.07,                  !- Field 246
  Until: 19:00,           !- Field 247
  10.11,                  !- Field 248
  Until: 20:00,           !- Field 249
  10.1,                   !- Field 250
  Until: 21:00,           !- Field 251
  10.17,                  !- Field 252
  Until: 22:00,           !- Field 253
  10.15,                  !- Field 254
  Until: 23:00,           !- Field 255
  10.21,                  !- Field 256
  Until: 24:00,           !- Field 257
  10.12,                  !- Field 258
  Through: 2/1,           !- Field 259
  For: AllDays,           !- Field 260
  Until: 01:00,           !- Field 261
  10.05,                  !- Field 262
  Until: 02:00,           !- Field 263
  10.14,                  !- Field 264
  Until: 03:00,           !- Field 265
  10.05,                  !- Field 266
  Until: 04:00,           !- Field 267
  10.01,                  !- Field 268
  Until: 05:00,           !- Field 269
  10.1,                   !- Field 270
  Until: 07:00,           !- Field 271
  10.03,                  !- Field 272
  Until: 08:00,           !- Field 273
  10.14,                  !- Field 274
  Until: 09:00,           !- Field 275
  10.28,                  !- Field 276
  Until: 10:00,           !- Field 277
  10.08,                  !- Field 278
  Until: 11:00,           !- Field 279
  9.97,                   !- Field 280
  Until: 12:00,           !- Field 281
  9.96,                   !- Field 282
  Until: 13:00,           !- Field 283
  10.06,                  !- Field 284
  Until: 14:00,           !- Field 285
  10.18,                  !- Field 286
  Until: 15:00,           !- Field 287
  10.24,                  !- Field 288
  Until: 16:00,           !- Field 289
  10.25,                  !- Field 290
  Until: 17:00,           !- Field 291
  10.1,                   !- Field 292
  Until: 18:00,           !- Field 293
  10.07,                  !- Field 294
  Until: 19:00,           !- Field 295
  10.24,                  !- Field 296
  Until: 20:00,           !- Field 297
  10.19,                  !- Field 298
  Until: 21:00,           !- Field 299
  10.18,                  !- Field 300
  Until: 22:00,           !- Field 301
  10.19,                  !- Field 302
  Until: 23:00,           !- Field 303
  10.21,                  !- Field 304
  Until: 24:00,           !- Field 305
  10.22,                  !- Field 306
  Through: 2/2,           !- Field 307
  For: AllDays,           !- Field 308
  Until: 01:00,           !- Field 309
  10.24,                  !- Field 310
  Until: 02:00,           !- Field 311
  10.27,                  !- Field 312
  Until: 03:00,           !- Field 313
  10.29,                  !- Field 314
  Until: 04:00,           !- Field 315
  10.32,                  !- Field 316
  Until: 05:00,           !- Field 317
  10.33,                  !- Field 318
  Until: 06:00,           !- Field 319
  10.32,                  !- Field 320
  Until: 07:00,           !- Field 321
  10.3,                   !- Field 322
  Until: 09:00,           !- Field 323
  10.29,                  !- Field 324
  Until: 10:00,           !- Field 325
  10.16,                  !- Field 326
  Until: 11:00,           !- Field 327
  10.21,                  !- Field 328
  Until: 12:00,           !- Field 329
  10.22,                  !- Field 330
  Until: 13:00,           !- Field 331
  10.23,                  !- Field 332
  Until: 14:00,           !- Field 333
  10.27,                  !- Field 334
  Until: 15:00,           !- Field 335
  10.31,                  !- Field 336
  Until: 16:00,           !- Field 337
  10.21,                  !- Field 338
  Until: 17:00,           !- Field 339
  10.16,                  !- Field 340
  Until: 18:00,           !- Field 341
  10.3,                   !- Field 342
  Until: 19:00,           !- Field 343
  10.39,                  !- Field 344
  Until: 20:00,           !- Field 345
  10.19,                  !- Field 346
  Until: 21:00,           !- Field 347
  10.1,                   !- Field 348
  Until: 22:00,           !- Field 349
  10.11,                  !- Field 350
  Until: 23:00,           !- Field 351
  10.16,                  !- Field 352
  Until: 24:00,           !- Field 353
  10.19,                  !- Field 354
  Through: 2/3,           !- Field 355
  For: AllDays,           !- Field 356
  Until: 01:00,           !- Field 357
  10.25,                  !- Field 358
  Until: 02:00,           !- Field 359
  10.34,                  !- Field 360
  Until: 03:00,           !- Field 361
  10.38,                  !- Field 362
  Until: 04:00,           !- Field 363
  10.37,                  !- Field 364
  Until: 05:00,           !- Field 365
  10.38,                  !- Field 366
  Until: 06:00,           !- Field 367
  10.39,                  !- Field 368
  Until: 07:00,           !- Field 369
  10.41,                  !- Field 370
  Until: 08:00,           !- Field 371
  10.44,                  !- Field 372
  Until: 11:00,           !- Field 373
  10.46,                  !- Field 374
  Until: 12:00,           !- Field 375
  10.44,                  !- Field 376
  Until: 13:00,           !- Field 377
  10.41,                  !- Field 378
  Until: 14:00,           !- Field 379
  10.38,                  !- Field 380
  Until: 15:00,           !- Field 381
  10.35,                  !- Field 382
  Until: 16:00,           !- Field 383
  10.33,                  !- Field 384
  Until: 17:00,           !- Field 385
  10.32,                  !- Field 386
  Until: 18:00,           !- Field 387
  10.33,                  !- Field 388
  Until: 20:00,           !- Field 389
  10.32,                  !- Field 390
  Until: 21:00,           !- Field 391
  10.33,                  !- Field 392
  Until: 23:00,           !- Field 393
  10.35,                  !- Field 394
  Until: 24:00,           !- Field 395
  10.34,                  !- Field 396
  Through: 2/4,           !- Field 397
  For: AllDays,           !- Field 398
  Until: 01:00,           !- Field 399
  10.33,                  !- Field 400
  Until: 03:00,           !- Field 401
  10.32,                  !- Field 402
  Until: 04:00,           !- Field 403
  10.33,                  !- Field 404
  Until: 05:00,           !- Field 405
  10.34,                  !- Field 406
  Until: 06:00,           !- Field 407
  10.36,                  !- Field 408
  Until: 08:00,           !- Field 409
  10.37,                  !- Field 410
  Until: 09:00,           !- Field 411
  10.39,                  !- Field 412
  Until: 10:00,           !- Field 413
  10.41,                  !- Field 414
  Until: 11:00,           !- Field 415
  10.42,                  !- Field 416
  Until: 12:00,           !- Field 417
  10.41,                  !- Field 418
  Until: 13:00,           !- Field 419
  10.36,                  !- Field 420
  Until: 14:00,           !- Field 421
  10.37,                  !- Field 422
  Until: 15:00,           !- Field 423
  10.45,                  !- Field 424
  Until: 16:00,           !- Field 425
  10.43,                  !- Field 426
  Until: 17:00,           !- Field 427
  9.97,                   !- Field 428
  Until: 18:00,           !- Field 429
  10.1,                   !- Field 430
  Until: 19:00,           !- Field 431
  10.12,                  !- Field 432
  Until: 20:00,           !- Field 433
  10.09,                  !- Field 434
  Until: 21:00,           !- Field 435
  10.18,                  !- Field 436
  Until: 22:00,           !- Field 437
  10.09,                  !- Field 438
  Until: 23:00,           !- Field 439
  10.22,                  !- Field 440
  Until: 24:00,           !- Field 441
  10.25,                  !- Field 442
  Through: 2/5,           !- Field 443
  For: AllDays,           !- Field 444
  Until: 01:00,           !- Field 445
  10.27,                  !- Field 446
  Until: 03:00,           !- Field 447
  10.28,                  !- Field 448
  Until: 04:00,           !- Field 449
  10.29,                  !- Field 450
  Until: 05:00,           !- Field 451
  10.3,                   !- Field 452
  Until: 06:00,           !- Field 453
  10.31,                  !- Field 454
  Until: 07:00,           !- Field 455
  10.3,                   !- Field 456
  Until: 08:00,           !- Field 457
  10.32,                  !- Field 458
  Until: 09:00,           !- Field 459
  10.33,                  !- Field 460
  Until: 10:00,           !- Field 461
  10.35,                  !- Field 462
  Until: 11:00,           !- Field 463
  10.34,                  !- Field 464
  Until: 13:00,           !- Field 465
  10.31,                  !- Field 466
  Until: 14:00,           !- Field 467
  10.22,                  !- Field 468
  Until: 15:00,           !- Field 469
  10.36,                  !- Field 470
  Until: 16:00,           !- Field 471
  10.98,                  !- Field 472
  Until: 17:00,           !- Field 473
  10.08,                  !- Field 474
  Until: 18:00,           !- Field 475
  10.11,                  !- Field 476
  Until: 19:00,           !- Field 477
  10.21,                  !- Field 478
  Until: 20:00,           !- Field 479
  10.13,                  !- Field 480
  Until: 21:00,           !- Field 481
  10.23,                  !- Field 482
  Until: 22:00,           !- Field 483
  10.28,                  !- Field 484
  Until: 23:00,           !- Field 485
  10.22,                  !- Field 486
  Until: 24:00,           !- Field 487
  10.24,                  !- Field 488
  Through: 2/6,           !- Field 489
  For: AllDays,           !- Field 490
  Until: 01:00,           !- Field 491
  10.34,                  !- Field 492
  Until: 02:00,           !- Field 493
  10.32,                  !- Field 494
  Until: 03:00,           !- Field 495
  10.43,                  !- Field 496
  Until: 04:00,           !- Field 497
  10.26,                  !- Field 498
  Until: 05:00,           !- Field 499
  10.1,                   !- Field 500
  Until: 06:00,           !- Field 501
  10.07,                  !- Field 502
  Until: 07:00,           !- Field 503
  10.17,                  !- Field 504
  Until: 08:00,           !- Field 505
  10.1,                   !- Field 506
  Until: 09:00,           !- Field 507
  10.21,                  !- Field 508
  Until: 10:00,           !- Field 509
  10.31,                  !- Field 510
  Until: 11:00,           !- Field 511
  10.23,                  !- Field 512
  Until: 12:00,           !- Field 513
  10.29,                  !- Field 514
  Until: 13:00,           !- Field 515
  10.26,                  !- Field 516
  Until: 14:00,           !- Field 517
  10.27,                  !- Field 518
  Until: 15:00,           !- Field 519
  10.41,                  !- Field 520
  Until: 16:00,           !- Field 521
  10.17,                  !- Field 522
  Until: 17:00,           !- Field 523
  10.18,                  !- Field 524
  Until: 19:00,           !- Field 525
  10.22,                  !- Field 526
  Until: 21:00,           !- Field 527
  10.24,                  !- Field 528
  Until: 23:00,           !- Field 529
  10.31,                  !- Field 530
  Until: 24:00,           !- Field 531
  10.27,                  !- Field 532
  Through: 2/7,           !- Field 533
  For: AllDays,           !- Field 534
  Until: 01:00,           !- Field 535
  10.28,                  !- Field 536
  Until: 02:00,           !- Field 537
  10.32,                  !- Field 538
  Until: 03:00,           !- Field 539
  10.33,                  !- Field 540
  Until: 04:00,           !- Field 541
  10.36,                  !- Field 542
  Until: 05:00,           !- Field 543
  10.37,                  !- Field 544
  Until: 06:00,           !- Field 545
  10.34,                  !- Field 546
  Until: 07:00,           !- Field 547
  10.38,                  !- Field 548
  Until: 08:00,           !- Field 549
  10.3,                   !- Field 550
  Until: 09:00,           !- Field 551
  10.39,                  !- Field 552
  Until: 10:00,           !- Field 553
  10.36,                  !- Field 554
  Until: 11:00,           !- Field 555
  10.38,                  !- Field 556
  Until: 12:00,           !- Field 557
  10.41,                  !- Field 558
  Until: 13:00,           !- Field 559
  10.43,                  !- Field 560
  Until: 14:00,           !- Field 561
  10.44,                  !- Field 562
  Until: 15:00,           !- Field 563
  10.46,                  !- Field 564
  Until: 16:00,           !- Field 565
  10.28,                  !- Field 566
  Until: 17:00,           !- Field 567
  10.15,                  !- Field 568
  Until: 18:00,           !- Field 569
  10.21,                  !- Field 570
  Until: 19:00,           !- Field 571
  10.23,                  !- Field 572
  Until: 20:00,           !- Field 573
  10.21,                  !- Field 574
  Until: 21:00,           !- Field 575
  10.2,                   !- Field 576
  Until: 22:00,           !- Field 577
  10.24,                  !- Field 578
  Until: 24:00,           !- Field 579
  10.25,                  !- Field 580
  Through: 2/8,           !- Field 581
  For: AllDays,           !- Field 582
  Until: 01:00,           !- Field 583
  10.27,                  !- Field 584
  Until: 02:00,           !- Field 585
  10.19,                  !- Field 586
  Until: 03:00,           !- Field 587
  10.18,                  !- Field 588
  Until: 04:00,           !- Field 589
  10.17,                  !- Field 590
  Until: 05:00,           !- Field 591
  10.24,                  !- Field 592
  Until: 06:00,           !- Field 593
  10.35,                  !- Field 594
  Until: 07:00,           !- Field 595
  10.38,                  !- Field 596
  Until: 08:00,           !- Field 597
  10.32,                  !- Field 598
  Until: 09:00,           !- Field 599
  10.33,                  !- Field 600
  Until: 10:00,           !- Field 601
  10.35,                  !- Field 602
  Until: 11:00,           !- Field 603
  10.34,                  !- Field 604
  Until: 12:00,           !- Field 605
  10.23,                  !- Field 606
  Until: 13:00,           !- Field 607
  10.27,                  !- Field 608
  Until: 14:00,           !- Field 609
  10.3,                   !- Field 610
  Until: 16:00,           !- Field 611
  10.16,                  !- Field 612
  Until: 17:00,           !- Field 613
  10.36,                  !- Field 614
  Until: 18:00,           !- Field 615
  10.39,                  !- Field 616
  Until: 19:00,           !- Field 617
  10.46,                  !- Field 618
  Until: 20:00,           !- Field 619
  9.97,                   !- Field 620
  Until: 21:00,           !- Field 621
  10.01,                  !- Field 622
  Until: 22:00,           !- Field 623
  10.23,                  !- Field 624
  Until: 23:00,           !- Field 625
  10.15,                  !- Field 626
  Until: 24:00,           !- Field 627
  10.18,                  !- Field 628
  Through: 2/9,           !- Field 629
  For: AllDays,           !- Field 630
  Until: 01:00,           !- Field 631
  10.28,                  !- Field 632
  Until: 02:00,           !- Field 633
  10.26,                  !- Field 634
  Until: 03:00,           !- Field 635
  10.07,                  !- Field 636
  Until: 04:00,           !- Field 637
  10.09,                  !- Field 638
  Until: 05:00,           !- Field 639
  10.16,                  !- Field 640
  Until: 07:00,           !- Field 641
  10.19,                  !- Field 642
  Until: 08:00,           !- Field 643
  10.17,                  !- Field 644
  Until: 09:00,           !- Field 645
  10.14,                  !- Field 646
  Until: 10:00,           !- Field 647
  10.27,                  !- Field 648
  Until: 11:00,           !- Field 649
  10.33,                  !- Field 650
  Until: 12:00,           !- Field 651
  10.1,                   !- Field 652
  Until: 13:00,           !- Field 653
  10.02,                  !- Field 654
  Until: 14:00,           !- Field 655
  10.12,                  !- Field 656
  Until: 15:00,           !- Field 657
  10.11,                  !- Field 658
  Until: 16:00,           !- Field 659
  10.17,                  !- Field 660
  Until: 17:00,           !- Field 661
  9.98,                   !- Field 662
  Until: 18:00,           !- Field 663
  10.05,                  !- Field 664
  Until: 19:00,           !- Field 665
  10.09,                  !- Field 666
  Until: 21:00,           !- Field 667
  10.11,                  !- Field 668
  Until: 22:00,           !- Field 669
  10.08,                  !- Field 670
  Until: 23:00,           !- Field 671
  10.18,                  !- Field 672
  Until: 24:00,           !- Field 673
  10.1,                   !- Field 674
  Through: 2/10,          !- Field 675
  For: AllDays,           !- Field 676
  Until: 01:00,           !- Field 677
  10.16,                  !- Field 678
  Until: 02:00,           !- Field 679
  10.26,                  !- Field 680
  Until: 03:00,           !- Field 681
  10.08,                  !- Field 682
  Until: 04:00,           !- Field 683
  10.06,                  !- Field 684
  Until: 05:00,           !- Field 685
  10.12,                  !- Field 686
  Until: 06:00,           !- Field 687
  10.05,                  !- Field 688
  Until: 07:00,           !- Field 689
  10.09,                  !- Field 690
  Until: 08:00,           !- Field 691
  10.02,                  !- Field 692
  Until: 09:00,           !- Field 693
  10.11,                  !- Field 694
  Until: 10:00,           !- Field 695
  10.18,                  !- Field 696
  Until: 11:00,           !- Field 697
  10.26,                  !- Field 698
  Until: 12:00,           !- Field 699
  10.33,                  !- Field 700
  Until: 13:00,           !- Field 701
  10.18,                  !- Field 702
  Until: 14:00,           !- Field 703
  10.07,                  !- Field 704
  Until: 15:00,           !- Field 705
  10.18,                  !- Field 706
  Until: 16:00,           !- Field 707
  10.23,                  !- Field 708
  Until: 17:00,           !- Field 709
  10.26,                  !- Field 710
  Until: 19:00,           !- Field 711
  10.27,                  !- Field 712
  Until: 20:00,           !- Field 713
  10.29,                  !- Field 714
  Until: 21:00,           !- Field 715
  10.24,                  !- Field 716
  Until: 22:00,           !- Field 717
  10.17,                  !- Field 718
  Until: 23:00,           !- Field 719
  10.23,                  !- Field 720
  Until: 24:00,           !- Field 721
  10.18,                  !- Field 722
  Through: 2/11,          !- Field 723
  For: AllDays,           !- Field 724
  Until: 01:00,           !- Field 725
  10.27,                  !- Field 726
  Until: 02:00,           !- Field 727
  10.36,                  !- Field 728
  Until: 03:00,           !- Field 729
  10.25,                  !- Field 730
  Until: 04:00,           !- Field 731
  10.26,                  !- Field 732
  Until: 06:00,           !- Field 733
  10.27,                  !- Field 734
  Until: 08:00,           !- Field 735
  10.26,                  !- Field 736
  Until: 24:00,           !- Field 737
  10.29,                  !- Field 738
  Through: 12/31,         !- Field 739
  For: AllDays,           !- Field 740
  Until: 24:00,           !- Field 741
  10.29;                  !- Field 742

Schedule:Compact,
  Meas Teast,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.63,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.63,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.72,                  !- Field 12
  Until: 14:00,           !- Field 13
  10.68,                  !- Field 14
  Until: 15:00,           !- Field 15
  10.58,                  !- Field 16
  Until: 16:00,           !- Field 17
  10.45,                  !- Field 18
  Until: 17:00,           !- Field 19
  10.34,                  !- Field 20
  Until: 18:00,           !- Field 21
  10.28,                  !- Field 22
  Until: 19:00,           !- Field 23
  10.21,                  !- Field 24
  Until: 21:00,           !- Field 25
  10.24,                  !- Field 26
  Until: 22:00,           !- Field 27
  10.2,                   !- Field 28
  Until: 23:00,           !- Field 29
  10.18,                  !- Field 30
  Until: 24:00,           !- Field 31
  10.14,                  !- Field 32
  Through: 1/27,          !- Field 33
  For: AllDays,           !- Field 34
  Until: 01:00,           !- Field 35
  10.1,                   !- Field 36
  Until: 02:00,           !- Field 37
  10.06,                  !- Field 38
  Until: 03:00,           !- Field 39
  10.04,                  !- Field 40
  Until: 04:00,           !- Field 41
  10.05,                  !- Field 42
  Until: 05:00,           !- Field 43
  10.1,                   !- Field 44
  Until: 07:00,           !- Field 45
  10.14,                  !- Field 46
  Until: 08:00,           !- Field 47
  10.11,                  !- Field 48
  Until: 09:00,           !- Field 49
  10.16,                  !- Field 50
  Until: 10:00,           !- Field 51
  10.3,                   !- Field 52
  Until: 11:00,           !- Field 53
  10.52,                  !- Field 54
  Until: 12:00,           !- Field 55
  10.73,                  !- Field 56
  Until: 13:00,           !- Field 57
  10.89,                  !- Field 58
  Until: 14:00,           !- Field 59
  10.91,                  !- Field 60
  Until: 15:00,           !- Field 61
  10.89,                  !- Field 62
  Until: 16:00,           !- Field 63
  10.78,                  !- Field 64
  Until: 17:00,           !- Field 65
  10.59,                  !- Field 66
  Until: 18:00,           !- Field 67
  10.44,                  !- Field 68
  Until: 19:00,           !- Field 69
  10.33,                  !- Field 70
  Until: 20:00,           !- Field 71
  10.25,                  !- Field 72
  Until: 21:00,           !- Field 73
  10.18,                  !- Field 74
  Until: 22:00,           !- Field 75
  10.14,                  !- Field 76
  Until: 23:00,           !- Field 77
  10.11,                  !- Field 78
  Until: 24:00,           !- Field 79
  10.09,                  !- Field 80
  Through: 1/28,          !- Field 81
  For: AllDays,           !- Field 82
  Until: 01:00,           !- Field 83
  10.04,                  !- Field 84
  Until: 02:00,           !- Field 85
  10.05,                  !- Field 86
  Until: 03:00,           !- Field 87
  10.03,                  !- Field 88
  Until: 04:00,           !- Field 89
  10.05,                  !- Field 90
  Until: 05:00,           !- Field 91
  10.07,                  !- Field 92
  Until: 06:00,           !- Field 93
  10.1,                   !- Field 94
  Until: 08:00,           !- Field 95
  10.08,                  !- Field 96
  Until: 09:00,           !- Field 97
  10.06,                  !- Field 98
  Until: 10:00,           !- Field 99
  10.08,                  !- Field 100
  Until: 11:00,           !- Field 101
  10.34,                  !- Field 102
  Until: 12:00,           !- Field 103
  10.62,                  !- Field 104
  Until: 13:00,           !- Field 105
  10.74,                  !- Field 106
  Until: 14:00,           !- Field 107
  10.7,                   !- Field 108
  Until: 15:00,           !- Field 109
  10.59,                  !- Field 110
  Until: 16:00,           !- Field 111
  10.49,                  !- Field 112
  Until: 17:00,           !- Field 113
  10.39,                  !- Field 114
  Until: 18:00,           !- Field 115
  10.36,                  !- Field 116
  Until: 19:00,           !- Field 117
  10.29,                  !- Field 118
  Until: 22:00,           !- Field 119
  10.26,                  !- Field 120
  Until: 23:00,           !- Field 121
  10.27,                  !- Field 122
  Until: 24:00,           !- Field 123
  10.28,                  !- Field 124
  Through: 1/29,          !- Field 125
  For: AllDays,           !- Field 126
  Until: 01:00,           !- Field 127
  10.3,                   !- Field 128
  Until: 02:00,           !- Field 129
  10.31,                  !- Field 130
  Until: 05:00,           !- Field 131
  10.3,                   !- Field 132
  Until: 06:00,           !- Field 133
  10.31,                  !- Field 134
  Until: 07:00,           !- Field 135
  10.32,                  !- Field 136
  Until: 09:00,           !- Field 137
  10.34,                  !- Field 138
  Until: 10:00,           !- Field 139
  10.36,                  !- Field 140
  Until: 11:00,           !- Field 141
  10.38,                  !- Field 142
  Until: 13:00,           !- Field 143
  10.35,                  !- Field 144
  Until: 15:00,           !- Field 145
  10.38,                  !- Field 146
  Until: 16:00,           !- Field 147
  10.27,                  !- Field 148
  Until: 17:00,           !- Field 149
  10.22,                  !- Field 150
  Until: 18:00,           !- Field 151
  10.23,                  !- Field 152
  Until: 24:00,           !- Field 153
  10.26,                  !- Field 154
  Through: 1/30,          !- Field 155
  For: AllDays,           !- Field 156
  Until: 04:00,           !- Field 157
  10.26,                  !- Field 158
  Until: 05:00,           !- Field 159
  10.25,                  !- Field 160
  Until: 07:00,           !- Field 161
  10.26,                  !- Field 162
  Until: 09:00,           !- Field 163
  10.27,                  !- Field 164
  Until: 10:00,           !- Field 165
  10.26,                  !- Field 166
  Until: 11:00,           !- Field 167
  10.29,                  !- Field 168
  Until: 12:00,           !- Field 169
  10.36,                  !- Field 170
  Until: 13:00,           !- Field 171
  10.31,                  !- Field 172
  Until: 14:00,           !- Field 173
  10.24,                  !- Field 174
  Until: 15:00,           !- Field 175
  10.3,                   !- Field 176
  Until: 16:00,           !- Field 177
  10.29,                  !- Field 178
  Until: 17:00,           !- Field 179
  10.26,                  !- Field 180
  Until: 18:00,           !- Field 181
  10.21,                  !- Field 182
  Until: 19:00,           !- Field 183
  10.2,                   !- Field 184
  Until: 20:00,           !- Field 185
  10.21,                  !- Field 186
  Until: 21:00,           !- Field 187
  10.15,                  !- Field 188
  Until: 22:00,           !- Field 189
  10.17,                  !- Field 190
  Until: 23:00,           !- Field 191
  10.14,                  !- Field 192
  Until: 24:00,           !- Field 193
  10.24,                  !- Field 194
  Through: 1/31,          !- Field 195
  For: AllDays,           !- Field 196
  Until: 01:00,           !- Field 197
  10.28,                  !- Field 198
  Until: 02:00,           !- Field 199
  10.29,                  !- Field 200
  Until: 03:00,           !- Field 201
  10.25,                  !- Field 202
  Until: 04:00,           !- Field 203
  10.24,                  !- Field 204
  Until: 05:00,           !- Field 205
  10.23,                  !- Field 206
  Until: 07:00,           !- Field 207
  10.2,                   !- Field 208
  Until: 08:00,           !- Field 209
  10.16,                  !- Field 210
  Until: 09:00,           !- Field 211
  10.18,                  !- Field 212
  Until: 10:00,           !- Field 213
  10.16,                  !- Field 214
  Until: 11:00,           !- Field 215
  10.19,                  !- Field 216
  Until: 12:00,           !- Field 217
  10.23,                  !- Field 218
  Until: 13:00,           !- Field 219
  10.27,                  !- Field 220
  Until: 14:00,           !- Field 221
  10.33,                  !- Field 222
  Until: 15:00,           !- Field 223
  10.35,                  !- Field 224
  Until: 16:00,           !- Field 225
  10.28,                  !- Field 226
  Until: 17:00,           !- Field 227
  10.19,                  !- Field 228
  Until: 18:00,           !- Field 229
  10.17,                  !- Field 230
  Until: 19:00,           !- Field 231
  10.16,                  !- Field 232
  Until: 20:00,           !- Field 233
  10.13,                  !- Field 234
  Until: 22:00,           !- Field 235
  10.22,                  !- Field 236
  Until: 23:00,           !- Field 237
  10.24,                  !- Field 238
  Until: 24:00,           !- Field 239
  10.23,                  !- Field 240
  Through: 2/1,           !- Field 241
  For: AllDays,           !- Field 242
  Until: 01:00,           !- Field 243
  10.2,                   !- Field 244
  Until: 02:00,           !- Field 245
  10.25,                  !- Field 246
  Until: 03:00,           !- Field 247
  10.21,                  !- Field 248
  Until: 04:00,           !- Field 249
  10.18,                  !- Field 250
  Until: 05:00,           !- Field 251
  10.21,                  !- Field 252
  Until: 06:00,           !- Field 253
  10.16,                  !- Field 254
  Until: 07:00,           !- Field 255
  10.14,                  !- Field 256
  Until: 08:00,           !- Field 257
  10.16,                  !- Field 258
  Until: 09:00,           !- Field 259
  10.14,                  !- Field 260
  Until: 10:00,           !- Field 261
  10.05,                  !- Field 262
  Until: 11:00,           !- Field 263
  10.07,                  !- Field 264
  Until: 12:00,           !- Field 265
  10.15,                  !- Field 266
  Until: 13:00,           !- Field 267
  10.23,                  !- Field 268
  Until: 14:00,           !- Field 269
  10.25,                  !- Field 270
  Until: 15:00,           !- Field 271
  10.33,                  !- Field 272
  Until: 17:00,           !- Field 273
  10.16,                  !- Field 274
  Until: 18:00,           !- Field 275
  10.17,                  !- Field 276
  Until: 19:00,           !- Field 277
  10.16,                  !- Field 278
  Until: 20:00,           !- Field 279
  10.17,                  !- Field 280
  Until: 21:00,           !- Field 281
  10.22,                  !- Field 282
  Until: 22:00,           !- Field 283
  10.24,                  !- Field 284
  Until: 23:00,           !- Field 285
  10.23,                  !- Field 286
  Until: 24:00,           !- Field 287
  10.21,                  !- Field 288
  Through: 2/2,           !- Field 289
  For: AllDays,           !- Field 290
  Until: 01:00,           !- Field 291
  10.19,                  !- Field 292
  Until: 02:00,           !- Field 293
  10.13,                  !- Field 294
  Until: 03:00,           !- Field 295
  10.08,                  !- Field 296
  Until: 04:00,           !- Field 297
  10.05,                  !- Field 298
  Until: 05:00,           !- Field 299
  10.06,                  !- Field 300
  Until: 06:00,           !- Field 301
  10.07,                  !- Field 302
  Until: 07:00,           !- Field 303
  10.08,                  !- Field 304
  Until: 08:00,           !- Field 305
  10.22,                  !- Field 306
  Until: 09:00,           !- Field 307
  10.26,                  !- Field 308
  Until: 10:00,           !- Field 309
  10.28,                  !- Field 310
  Until: 11:00,           !- Field 311
  10.31,                  !- Field 312
  Until: 12:00,           !- Field 313
  10.27,                  !- Field 314
  Until: 13:00,           !- Field 315
  10.28,                  !- Field 316
  Until: 14:00,           !- Field 317
  10.32,                  !- Field 318
  Until: 15:00,           !- Field 319
  10.37,                  !- Field 320
  Until: 16:00,           !- Field 321
  10.41,                  !- Field 322
  Until: 18:00,           !- Field 323
  10.29,                  !- Field 324
  Until: 19:00,           !- Field 325
  10.25,                  !- Field 326
  Until: 20:00,           !- Field 327
  10.2,                   !- Field 328
  Until: 21:00,           !- Field 329
  10.15,                  !- Field 330
  Until: 22:00,           !- Field 331
  10.18,                  !- Field 332
  Until: 24:00,           !- Field 333
  10.2,                   !- Field 334
  Through: 2/3,           !- Field 335
  For: AllDays,           !- Field 336
  Until: 01:00,           !- Field 337
  10.18,                  !- Field 338
  Until: 02:00,           !- Field 339
  10.16,                  !- Field 340
  Until: 03:00,           !- Field 341
  10.17,                  !- Field 342
  Until: 04:00,           !- Field 343
  10.18,                  !- Field 344
  Until: 05:00,           !- Field 345
  10.14,                  !- Field 346
  Until: 06:00,           !- Field 347
  10.27,                  !- Field 348
  Until: 07:00,           !- Field 349
  10.34,                  !- Field 350
  Until: 08:00,           !- Field 351
  10.33,                  !- Field 352
  Until: 09:00,           !- Field 353
  10.27,                  !- Field 354
  Until: 10:00,           !- Field 355
  10.3,                   !- Field 356
  Until: 11:00,           !- Field 357
  10.34,                  !- Field 358
  Until: 12:00,           !- Field 359
  10.4,                   !- Field 360
  Until: 13:00,           !- Field 361
  10.37,                  !- Field 362
  Until: 14:00,           !- Field 363
  10.42,                  !- Field 364
  Until: 15:00,           !- Field 365
  10.47,                  !- Field 366
  Until: 16:00,           !- Field 367
  10.51,                  !- Field 368
  Until: 17:00,           !- Field 369
  10.53,                  !- Field 370
  Until: 18:00,           !- Field 371
  10.52,                  !- Field 372
  Until: 19:00,           !- Field 373
  10.48,                  !- Field 374
  Until: 20:00,           !- Field 375
  10.49,                  !- Field 376
  Until: 22:00,           !- Field 377
  10.48,                  !- Field 378
  Until: 24:00,           !- Field 379
  10.49,                  !- Field 380
  Through: 2/4,           !- Field 381
  For: AllDays,           !- Field 382
  Until: 02:00,           !- Field 383
  10.49,                  !- Field 384
  Until: 03:00,           !- Field 385
  10.46,                  !- Field 386
  Until: 04:00,           !- Field 387
  10.41,                  !- Field 388
  Until: 05:00,           !- Field 389
  10.36,                  !- Field 390
  Until: 06:00,           !- Field 391
  10.35,                  !- Field 392
  Until: 07:00,           !- Field 393
  10.33,                  !- Field 394
  Until: 08:00,           !- Field 395
  10.32,                  !- Field 396
  Until: 09:00,           !- Field 397
  10.3,                   !- Field 398
  Until: 10:00,           !- Field 399
  10.37,                  !- Field 400
  Until: 11:00,           !- Field 401
  10.46,                  !- Field 402
  Until: 12:00,           !- Field 403
  10.51,                  !- Field 404
  Until: 13:00,           !- Field 405
  10.63,                  !- Field 406
  Until: 14:00,           !- Field 407
  10.78,                  !- Field 408
  Until: 15:00,           !- Field 409
  10.75,                  !- Field 410
  Until: 16:00,           !- Field 411
  10.64,                  !- Field 412
  Until: 17:00,           !- Field 413
  10.38,                  !- Field 414
  Until: 18:00,           !- Field 415
  10.27,                  !- Field 416
  Until: 20:00,           !- Field 417
  10.2,                   !- Field 418
  Until: 21:00,           !- Field 419
  10.21,                  !- Field 420
  Until: 22:00,           !- Field 421
  10.14,                  !- Field 422
  Until: 23:00,           !- Field 423
  10.16,                  !- Field 424
  Until: 24:00,           !- Field 425
  10.13,                  !- Field 426
  Through: 2/5,           !- Field 427
  For: AllDays,           !- Field 428
  Until: 01:00,           !- Field 429
  10.1,                   !- Field 430
  Until: 02:00,           !- Field 431
  10.07,                  !- Field 432
  Until: 03:00,           !- Field 433
  10.16,                  !- Field 434
  Until: 04:00,           !- Field 435
  10.19,                  !- Field 436
  Until: 05:00,           !- Field 437
  10.18,                  !- Field 438
  Until: 08:00,           !- Field 439
  10.19,                  !- Field 440
  Until: 09:00,           !- Field 441
  10.26,                  !- Field 442
  Until: 10:00,           !- Field 443
  10.34,                  !- Field 444
  Until: 11:00,           !- Field 445
  10.47,                  !- Field 446
  Until: 12:00,           !- Field 447
  10.6,                   !- Field 448
  Until: 13:00,           !- Field 449
  10.7,                   !- Field 450
  Until: 14:00,           !- Field 451
  10.76,                  !- Field 452
  Until: 15:00,           !- Field 453
  10.93,                  !- Field 454
  Until: 16:00,           !- Field 455
  11.8,                   !- Field 456
  Until: 17:00,           !- Field 457
  10.85,                  !- Field 458
  Until: 18:00,           !- Field 459
  10.54,                  !- Field 460
  Until: 19:00,           !- Field 461
  10.37,                  !- Field 462
  Until: 20:00,           !- Field 463
  10.32,                  !- Field 464
  Until: 21:00,           !- Field 465
  10.37,                  !- Field 466
  Until: 22:00,           !- Field 467
  10.33,                  !- Field 468
  Until: 23:00,           !- Field 469
  10.28,                  !- Field 470
  Until: 24:00,           !- Field 471
  10.22,                  !- Field 472
  Through: 2/6,           !- Field 473
  For: AllDays,           !- Field 474
  Until: 01:00,           !- Field 475
  10.19,                  !- Field 476
  Until: 02:00,           !- Field 477
  10.23,                  !- Field 478
  Until: 03:00,           !- Field 479
  10.22,                  !- Field 480
  Until: 04:00,           !- Field 481
  10.23,                  !- Field 482
  Until: 06:00,           !- Field 483
  10.21,                  !- Field 484
  Until: 07:00,           !- Field 485
  10.22,                  !- Field 486
  Until: 08:00,           !- Field 487
  10.15,                  !- Field 488
  Until: 09:00,           !- Field 489
  10.2,                   !- Field 490
  Until: 10:00,           !- Field 491
  10.24,                  !- Field 492
  Until: 11:00,           !- Field 493
  10.25,                  !- Field 494
  Until: 12:00,           !- Field 495
  10.31,                  !- Field 496
  Until: 13:00,           !- Field 497
  10.23,                  !- Field 498
  Until: 14:00,           !- Field 499
  10.21,                  !- Field 500
  Until: 15:00,           !- Field 501
  10.23,                  !- Field 502
  Until: 16:00,           !- Field 503
  10.26,                  !- Field 504
  Until: 18:00,           !- Field 505
  10.28,                  !- Field 506
  Until: 19:00,           !- Field 507
  10.31,                  !- Field 508
  Until: 20:00,           !- Field 509
  10.3,                   !- Field 510
  Until: 21:00,           !- Field 511
  10.28,                  !- Field 512
  Until: 22:00,           !- Field 513
  10.31,                  !- Field 514
  Until: 23:00,           !- Field 515
  10.29,                  !- Field 516
  Until: 24:00,           !- Field 517
  10.28,                  !- Field 518
  Through: 2/7,           !- Field 519
  For: AllDays,           !- Field 520
  Until: 01:00,           !- Field 521
  10.3,                   !- Field 522
  Until: 02:00,           !- Field 523
  10.34,                  !- Field 524
  Until: 03:00,           !- Field 525
  10.37,                  !- Field 526
  Until: 04:00,           !- Field 527
  10.35,                  !- Field 528
  Until: 05:00,           !- Field 529
  10.32,                  !- Field 530
  Until: 06:00,           !- Field 531
  10.24,                  !- Field 532
  Until: 07:00,           !- Field 533
  10.21,                  !- Field 534
  Until: 08:00,           !- Field 535
  10.18,                  !- Field 536
  Until: 09:00,           !- Field 537
  10.21,                  !- Field 538
  Until: 10:00,           !- Field 539
  10.24,                  !- Field 540
  Until: 11:00,           !- Field 541
  10.32,                  !- Field 542
  Until: 12:00,           !- Field 543
  10.4,                   !- Field 544
  Until: 13:00,           !- Field 545
  10.39,                  !- Field 546
  Until: 14:00,           !- Field 547
  10.36,                  !- Field 548
  Until: 15:00,           !- Field 549
  10.28,                  !- Field 550
  Until: 16:00,           !- Field 551
  10.24,                  !- Field 552
  Until: 17:00,           !- Field 553
  10.21,                  !- Field 554
  Until: 18:00,           !- Field 555
  10.18,                  !- Field 556
  Until: 19:00,           !- Field 557
  10.23,                  !- Field 558
  Until: 20:00,           !- Field 559
  10.25,                  !- Field 560
  Until: 21:00,           !- Field 561
  10.29,                  !- Field 562
  Until: 22:00,           !- Field 563
  10.34,                  !- Field 564
  Until: 23:00,           !- Field 565
  10.36,                  !- Field 566
  Until: 24:00,           !- Field 567
  10.37,                  !- Field 568
  Through: 2/8,           !- Field 569
  For: AllDays,           !- Field 570
  Until: 01:00,           !- Field 571
  10.37,                  !- Field 572
  Until: 03:00,           !- Field 573
  10.26,                  !- Field 574
  Until: 04:00,           !- Field 575
  10.25,                  !- Field 576
  Until: 05:00,           !- Field 577
  10.27,                  !- Field 578
  Until: 06:00,           !- Field 579
  10.31,                  !- Field 580
  Until: 07:00,           !- Field 581
  10.33,                  !- Field 582
  Until: 08:00,           !- Field 583
  10.31,                  !- Field 584
  Until: 09:00,           !- Field 585
  10.34,                  !- Field 586
  Until: 10:00,           !- Field 587
  10.38,                  !- Field 588
  Until: 11:00,           !- Field 589
  10.39,                  !- Field 590
  Until: 12:00,           !- Field 591
  10.35,                  !- Field 592
  Until: 13:00,           !- Field 593
  10.37,                  !- Field 594
  Until: 14:00,           !- Field 595
  10.42,                  !- Field 596
  Until: 15:00,           !- Field 597
  10.41,                  !- Field 598
  Until: 16:00,           !- Field 599
  10.36,                  !- Field 600
  Until: 17:00,           !- Field 601
  10.44,                  !- Field 602
  Until: 18:00,           !- Field 603
  10.56,                  !- Field 604
  Until: 19:00,           !- Field 605
  10.62,                  !- Field 606
  Until: 20:00,           !- Field 607
  10.37,                  !- Field 608
  Until: 21:00,           !- Field 609
  10.33,                  !- Field 610
  Until: 22:00,           !- Field 611
  10.31,                  !- Field 612
  Until: 23:00,           !- Field 613
  10.24,                  !- Field 614
  Until: 24:00,           !- Field 615
  10.21,                  !- Field 616
  Through: 2/9,           !- Field 617
  For: AllDays,           !- Field 618
  Until: 01:00,           !- Field 619
  10.19,                  !- Field 620
  Until: 02:00,           !- Field 621
  10.18,                  !- Field 622
  Until: 04:00,           !- Field 623
  10.16,                  !- Field 624
  Until: 05:00,           !- Field 625
  10.15,                  !- Field 626
  Until: 06:00,           !- Field 627
  10.19,                  !- Field 628
  Until: 07:00,           !- Field 629
  10.2,                   !- Field 630
  Until: 08:00,           !- Field 631
  10.16,                  !- Field 632
  Until: 09:00,           !- Field 633
  10.12,                  !- Field 634
  Until: 10:00,           !- Field 635
  10.23,                  !- Field 636
  Until: 11:00,           !- Field 637
  10.4,                   !- Field 638
  Until: 12:00,           !- Field 639
  10.48,                  !- Field 640
  Until: 13:00,           !- Field 641
  10.43,                  !- Field 642
  Until: 14:00,           !- Field 643
  10.39,                  !- Field 644
  Until: 15:00,           !- Field 645
  10.35,                  !- Field 646
  Until: 16:00,           !- Field 647
  10.49,                  !- Field 648
  Until: 17:00,           !- Field 649
  10.4,                   !- Field 650
  Until: 18:00,           !- Field 651
  10.31,                  !- Field 652
  Until: 19:00,           !- Field 653
  10.25,                  !- Field 654
  Until: 20:00,           !- Field 655
  10.21,                  !- Field 656
  Until: 21:00,           !- Field 657
  10.17,                  !- Field 658
  Until: 22:00,           !- Field 659
  10.14,                  !- Field 660
  Until: 23:00,           !- Field 661
  10.16,                  !- Field 662
  Until: 24:00,           !- Field 663
  10.1,                   !- Field 664
  Through: 2/10,          !- Field 665
  For: AllDays,           !- Field 666
  Until: 01:00,           !- Field 667
  10.1,                   !- Field 668
  Until: 02:00,           !- Field 669
  10.08,                  !- Field 670
  Until: 03:00,           !- Field 671
  10.04,                  !- Field 672
  Until: 04:00,           !- Field 673
  10.05,                  !- Field 674
  Until: 05:00,           !- Field 675
  10.11,                  !- Field 676
  Until: 06:00,           !- Field 677
  10.15,                  !- Field 678
  Until: 08:00,           !- Field 679
  10.14,                  !- Field 680
  Until: 09:00,           !- Field 681
  10.15,                  !- Field 682
  Until: 10:00,           !- Field 683
  10.13,                  !- Field 684
  Until: 11:00,           !- Field 685
  10.28,                  !- Field 686
  Until: 12:00,           !- Field 687
  10.39,                  !- Field 688
  Until: 13:00,           !- Field 689
  10.4,                   !- Field 690
  Until: 14:00,           !- Field 691
  10.41,                  !- Field 692
  Until: 15:00,           !- Field 693
  10.3,                   !- Field 694
  Until: 16:00,           !- Field 695
  10.26,                  !- Field 696
  Until: 18:00,           !- Field 697
  10.25,                  !- Field 698
  Until: 19:00,           !- Field 699
  10.26,                  !- Field 700
  Until: 20:00,           !- Field 701
  10.34,                  !- Field 702
  Until: 21:00,           !- Field 703
  10.36,                  !- Field 704
  Until: 22:00,           !- Field 705
  10.26,                  !- Field 706
  Until: 23:00,           !- Field 707
  10.22,                  !- Field 708
  Until: 24:00,           !- Field 709
  10.2,                   !- Field 710
  Through: 2/11,          !- Field 711
  For: AllDays,           !- Field 712
  Until: 01:00,           !- Field 713
  10.2,                   !- Field 714
  Until: 02:00,           !- Field 715
  10.14,                  !- Field 716
  Until: 03:00,           !- Field 717
  10.08,                  !- Field 718
  Until: 05:00,           !- Field 719
  10.07,                  !- Field 720
  Until: 06:00,           !- Field 721
  10.06,                  !- Field 722
  Until: 08:00,           !- Field 723
  10.04,                  !- Field 724
  Until: 24:00,           !- Field 725
  10.05,                  !- Field 726
  Through: 12/31,         !- Field 727
  For: AllDays,           !- Field 728
  Until: 24:00,           !- Field 729
  10.05;                  !- Field 730

Schedule:Compact,
  Meas Tsouth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.09,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.09,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.07,                  !- Field 12
  Until: 14:00,           !- Field 13
  10.02,                  !- Field 14
  Until: 15:00,           !- Field 15
  10.01,                  !- Field 16
  Until: 16:00,           !- Field 17
  9.97,                   !- Field 18
  Until: 17:00,           !- Field 19
  9.98,                   !- Field 20
  Until: 18:00,           !- Field 21
  9.99,                   !- Field 22
  Until: 19:00,           !- Field 23
  10.02,                  !- Field 24
  Until: 21:00,           !- Field 25
  10.03,                  !- Field 26
  Until: 24:00,           !- Field 27
  10.02,                  !- Field 28
  Through: 1/27,          !- Field 29
  For: AllDays,           !- Field 30
  Until: 02:00,           !- Field 31
  10.04,                  !- Field 32
  Until: 03:00,           !- Field 33
  10.05,                  !- Field 34
  Until: 04:00,           !- Field 35
  10.06,                  !- Field 36
  Until: 05:00,           !- Field 37
  10.04,                  !- Field 38
  Until: 08:00,           !- Field 39
  10.03,                  !- Field 40
  Until: 09:00,           !- Field 41
  10.04,                  !- Field 42
  Until: 10:00,           !- Field 43
  10.05,                  !- Field 44
  Until: 12:00,           !- Field 45
  10.06,                  !- Field 46
  Until: 13:00,           !- Field 47
  10.03,                  !- Field 48
  Until: 14:00,           !- Field 49
  9.97,                   !- Field 50
  Until: 15:00,           !- Field 51
  9.95,                   !- Field 52
  Until: 17:00,           !- Field 53
  9.91,                   !- Field 54
  Until: 18:00,           !- Field 55
  9.94,                   !- Field 56
  Until: 19:00,           !- Field 57
  9.96,                   !- Field 58
  Until: 20:00,           !- Field 59
  10,                     !- Field 60
  Until: 24:00,           !- Field 61
  9.98,                   !- Field 62
  Through: 1/28,          !- Field 63
  For: AllDays,           !- Field 64
  Until: 01:00,           !- Field 65
  10,                     !- Field 66
  Until: 04:00,           !- Field 67
  10.02,                  !- Field 68
  Until: 05:00,           !- Field 69
  10.04,                  !- Field 70
  Until: 06:00,           !- Field 71
  10,                     !- Field 72
  Until: 07:00,           !- Field 73
  10.02,                  !- Field 74
  Until: 08:00,           !- Field 75
  10.01,                  !- Field 76
  Until: 09:00,           !- Field 77
  10.02,                  !- Field 78
  Until: 10:00,           !- Field 79
  10.03,                  !- Field 80
  Until: 12:00,           !- Field 81
  10.05,                  !- Field 82
  Until: 13:00,           !- Field 83
  10.02,                  !- Field 84
  Until: 14:00,           !- Field 85
  9.97,                   !- Field 86
  Until: 15:00,           !- Field 87
  9.95,                   !- Field 88
  Until: 16:00,           !- Field 89
  9.94,                   !- Field 90
  Until: 17:00,           !- Field 91
  9.95,                   !- Field 92
  Until: 18:00,           !- Field 93
  9.96,                   !- Field 94
  Until: 19:00,           !- Field 95
  10,                     !- Field 96
  Until: 20:00,           !- Field 97
  9.99,                   !- Field 98
  Until: 21:00,           !- Field 99
  10,                     !- Field 100
  Until: 22:00,           !- Field 101
  9.98,                   !- Field 102
  Until: 23:00,           !- Field 103
  9.99,                   !- Field 104
  Until: 24:00,           !- Field 105
  9.96,                   !- Field 106
  Through: 1/29,          !- Field 107
  For: AllDays,           !- Field 108
  Until: 01:00,           !- Field 109
  9.98,                   !- Field 110
  Until: 03:00,           !- Field 111
  10.01,                  !- Field 112
  Until: 04:00,           !- Field 113
  10,                     !- Field 114
  Until: 06:00,           !- Field 115
  9.99,                   !- Field 116
  Until: 08:00,           !- Field 117
  9.98,                   !- Field 118
  Until: 09:00,           !- Field 119
  9.99,                   !- Field 120
  Until: 10:00,           !- Field 121
  10.01,                  !- Field 122
  Until: 11:00,           !- Field 123
  10,                     !- Field 124
  Until: 12:00,           !- Field 125
  10.01,                  !- Field 126
  Until: 13:00,           !- Field 127
  10,                     !- Field 128
  Until: 14:00,           !- Field 129
  9.96,                   !- Field 130
  Until: 15:00,           !- Field 131
  9.97,                   !- Field 132
  Until: 16:00,           !- Field 133
  9.95,                   !- Field 134
  Until: 17:00,           !- Field 135
  9.96,                   !- Field 136
  Until: 18:00,           !- Field 137
  9.98,                   !- Field 138
  Until: 19:00,           !- Field 139
  9.97,                   !- Field 140
  Until: 20:00,           !- Field 141
  9.99,                   !- Field 142
  Until: 22:00,           !- Field 143
  9.96,                   !- Field 144
  Until: 23:00,           !- Field 145
  9.93,                   !- Field 146
  Until: 24:00,           !- Field 147
  9.95,                   !- Field 148
  Through: 1/30,          !- Field 149
  For: AllDays,           !- Field 150
  Until: 01:00,           !- Field 151
  9.94,                   !- Field 152
  Until: 02:00,           !- Field 153
  9.98,                   !- Field 154
  Until: 03:00,           !- Field 155
  9.96,                   !- Field 156
  Until: 04:00,           !- Field 157
  9.97,                   !- Field 158
  Until: 05:00,           !- Field 159
  9.96,                   !- Field 160
  Until: 06:00,           !- Field 161
  9.93,                   !- Field 162
  Until: 07:00,           !- Field 163
  9.95,                   !- Field 164
  Until: 08:00,           !- Field 165
  9.92,                   !- Field 166
  Until: 09:00,           !- Field 167
  9.94,                   !- Field 168
  Until: 10:00,           !- Field 169
  9.97,                   !- Field 170
  Until: 11:00,           !- Field 171
  9.95,                   !- Field 172
  Until: 12:00,           !- Field 173
  9.97,                   !- Field 174
  Until: 13:00,           !- Field 175
  9.94,                   !- Field 176
  Until: 14:00,           !- Field 177
  9.93,                   !- Field 178
  Until: 15:00,           !- Field 179
  9.9,                    !- Field 180
  Until: 16:00,           !- Field 181
  9.91,                   !- Field 182
  Until: 17:00,           !- Field 183
  9.94,                   !- Field 184
  Until: 18:00,           !- Field 185
  9.93,                   !- Field 186
  Until: 19:00,           !- Field 187
  9.96,                   !- Field 188
  Until: 21:00,           !- Field 189
  9.95,                   !- Field 190
  Until: 22:00,           !- Field 191
  9.91,                   !- Field 192
  Until: 23:00,           !- Field 193
  9.92,                   !- Field 194
  Until: 24:00,           !- Field 195
  9.93,                   !- Field 196
  Through: 1/31,          !- Field 197
  For: AllDays,           !- Field 198
  Until: 01:00,           !- Field 199
  9.94,                   !- Field 200
  Until: 02:00,           !- Field 201
  9.95,                   !- Field 202
  Until: 03:00,           !- Field 203
  9.97,                   !- Field 204
  Until: 05:00,           !- Field 205
  9.95,                   !- Field 206
  Until: 06:00,           !- Field 207
  9.92,                   !- Field 208
  Until: 07:00,           !- Field 209
  9.94,                   !- Field 210
  Until: 08:00,           !- Field 211
  9.93,                   !- Field 212
  Until: 10:00,           !- Field 213
  9.95,                   !- Field 214
  Until: 11:00,           !- Field 215
  9.97,                   !- Field 216
  Until: 12:00,           !- Field 217
  9.95,                   !- Field 218
  Until: 13:00,           !- Field 219
  9.94,                   !- Field 220
  Until: 14:00,           !- Field 221
  9.91,                   !- Field 222
  Until: 15:00,           !- Field 223
  9.92,                   !- Field 224
  Until: 16:00,           !- Field 225
  9.9,                    !- Field 226
  Until: 18:00,           !- Field 227
  9.94,                   !- Field 228
  Until: 19:00,           !- Field 229
  9.97,                   !- Field 230
  Until: 20:00,           !- Field 231
  9.95,                   !- Field 232
  Until: 21:00,           !- Field 233
  9.96,                   !- Field 234
  Until: 22:00,           !- Field 235
  9.93,                   !- Field 236
  Until: 23:00,           !- Field 237
  9.94,                   !- Field 238
  Until: 24:00,           !- Field 239
  9.93,                   !- Field 240
  Through: 2/1,           !- Field 241
  For: AllDays,           !- Field 242
  Until: 01:00,           !- Field 243
  9.95,                   !- Field 244
  Until: 02:00,           !- Field 245
  9.98,                   !- Field 246
  Until: 03:00,           !- Field 247
  9.96,                   !- Field 248
  Until: 05:00,           !- Field 249
  9.97,                   !- Field 250
  Until: 06:00,           !- Field 251
  9.94,                   !- Field 252
  Until: 07:00,           !- Field 253
  9.95,                   !- Field 254
  Until: 08:00,           !- Field 255
  9.94,                   !- Field 256
  Until: 09:00,           !- Field 257
  9.96,                   !- Field 258
  Until: 10:00,           !- Field 259
  9.98,                   !- Field 260
  Until: 13:00,           !- Field 261
  9.97,                   !- Field 262
  Until: 14:00,           !- Field 263
  9.95,                   !- Field 264
  Until: 16:00,           !- Field 265
  9.94,                   !- Field 266
  Until: 18:00,           !- Field 267
  9.96,                   !- Field 268
  Until: 19:00,           !- Field 269
  9.97,                   !- Field 270
  Until: 20:00,           !- Field 271
  9.99,                   !- Field 272
  Until: 21:00,           !- Field 273
  9.97,                   !- Field 274
  Until: 22:00,           !- Field 275
  9.95,                   !- Field 276
  Until: 24:00,           !- Field 277
  9.96,                   !- Field 278
  Through: 2/2,           !- Field 279
  For: AllDays,           !- Field 280
  Until: 01:00,           !- Field 281
  9.97,                   !- Field 282
  Until: 05:00,           !- Field 283
  9.99,                   !- Field 284
  Until: 06:00,           !- Field 285
  9.97,                   !- Field 286
  Until: 07:00,           !- Field 287
  9.98,                   !- Field 288
  Until: 08:00,           !- Field 289
  9.96,                   !- Field 290
  Until: 09:00,           !- Field 291
  9.97,                   !- Field 292
  Until: 12:00,           !- Field 293
  9.99,                   !- Field 294
  Until: 13:00,           !- Field 295
  9.97,                   !- Field 296
  Until: 15:00,           !- Field 297
  9.96,                   !- Field 298
  Until: 16:00,           !- Field 299
  9.93,                   !- Field 300
  Until: 18:00,           !- Field 301
  9.96,                   !- Field 302
  Until: 20:00,           !- Field 303
  9.98,                   !- Field 304
  Until: 22:00,           !- Field 305
  9.97,                   !- Field 306
  Until: 23:00,           !- Field 307
  9.98,                   !- Field 308
  Until: 24:00,           !- Field 309
  9.97,                   !- Field 310
  Through: 2/3,           !- Field 311
  For: AllDays,           !- Field 312
  Until: 01:00,           !- Field 313
  9.98,                   !- Field 314
  Until: 03:00,           !- Field 315
  10,                     !- Field 316
  Until: 04:00,           !- Field 317
  10.01,                  !- Field 318
  Until: 05:00,           !- Field 319
  9.99,                   !- Field 320
  Until: 06:00,           !- Field 321
  9.98,                   !- Field 322
  Until: 08:00,           !- Field 323
  9.97,                   !- Field 324
  Until: 09:00,           !- Field 325
  9.99,                   !- Field 326
  Until: 10:00,           !- Field 327
  10,                     !- Field 328
  Until: 11:00,           !- Field 329
  9.99,                   !- Field 330
  Until: 12:00,           !- Field 331
  9.98,                   !- Field 332
  Until: 13:00,           !- Field 333
  9.97,                   !- Field 334
  Until: 14:00,           !- Field 335
  9.94,                   !- Field 336
  Until: 15:00,           !- Field 337
  9.93,                   !- Field 338
  Until: 16:00,           !- Field 339
  9.92,                   !- Field 340
  Until: 17:00,           !- Field 341
  9.94,                   !- Field 342
  Until: 18:00,           !- Field 343
  9.95,                   !- Field 344
  Until: 19:00,           !- Field 345
  9.96,                   !- Field 346
  Until: 21:00,           !- Field 347
  9.95,                   !- Field 348
  Until: 22:00,           !- Field 349
  9.91,                   !- Field 350
  Until: 23:00,           !- Field 351
  9.93,                   !- Field 352
  Until: 24:00,           !- Field 353
  9.91,                   !- Field 354
  Through: 2/4,           !- Field 355
  For: AllDays,           !- Field 356
  Until: 02:00,           !- Field 357
  9.94,                   !- Field 358
  Until: 03:00,           !- Field 359
  9.96,                   !- Field 360
  Until: 04:00,           !- Field 361
  9.95,                   !- Field 362
  Until: 06:00,           !- Field 363
  9.94,                   !- Field 364
  Until: 07:00,           !- Field 365
  9.91,                   !- Field 366
  Until: 08:00,           !- Field 367
  9.94,                   !- Field 368
  Until: 09:00,           !- Field 369
  9.93,                   !- Field 370
  Until: 10:00,           !- Field 371
  9.96,                   !- Field 372
  Until: 11:00,           !- Field 373
  9.97,                   !- Field 374
  Until: 12:00,           !- Field 375
  9.95,                   !- Field 376
  Until: 13:00,           !- Field 377
  9.94,                   !- Field 378
  Until: 14:00,           !- Field 379
  9.89,                   !- Field 380
  Until: 15:00,           !- Field 381
  9.86,                   !- Field 382
  Until: 16:00,           !- Field 383
  9.85,                   !- Field 384
  Until: 17:00,           !- Field 385
  9.86,                   !- Field 386
  Until: 18:00,           !- Field 387
  9.89,                   !- Field 388
  Until: 19:00,           !- Field 389
  9.91,                   !- Field 390
  Until: 20:00,           !- Field 391
  9.93,                   !- Field 392
  Until: 21:00,           !- Field 393
  9.92,                   !- Field 394
  Until: 22:00,           !- Field 395
  9.9,                    !- Field 396
  Until: 23:00,           !- Field 397
  9.91,                   !- Field 398
  Until: 24:00,           !- Field 399
  9.89,                   !- Field 400
  Through: 2/5,           !- Field 401
  For: AllDays,           !- Field 402
  Until: 02:00,           !- Field 403
  9.93,                   !- Field 404
  Until: 03:00,           !- Field 405
  9.95,                   !- Field 406
  Until: 04:00,           !- Field 407
  9.93,                   !- Field 408
  Until: 05:00,           !- Field 409
  9.92,                   !- Field 410
  Until: 07:00,           !- Field 411
  9.9,                    !- Field 412
  Until: 09:00,           !- Field 413
  9.91,                   !- Field 414
  Until: 11:00,           !- Field 415
  9.95,                   !- Field 416
  Until: 12:00,           !- Field 417
  9.96,                   !- Field 418
  Until: 13:00,           !- Field 419
  9.9,                    !- Field 420
  Until: 14:00,           !- Field 421
  9.84,                   !- Field 422
  Until: 15:00,           !- Field 423
  9.79,                   !- Field 424
  Until: 16:00,           !- Field 425
  9.78,                   !- Field 426
  Until: 17:00,           !- Field 427
  9.76,                   !- Field 428
  Until: 18:00,           !- Field 429
  9.81,                   !- Field 430
  Until: 19:00,           !- Field 431
  9.85,                   !- Field 432
  Until: 20:00,           !- Field 433
  9.87,                   !- Field 434
  Until: 21:00,           !- Field 435
  9.86,                   !- Field 436
  Until: 23:00,           !- Field 437
  9.84,                   !- Field 438
  Until: 24:00,           !- Field 439
  9.85,                   !- Field 440
  Through: 2/6,           !- Field 441
  For: AllDays,           !- Field 442
  Until: 01:00,           !- Field 443
  9.88,                   !- Field 444
  Until: 02:00,           !- Field 445
  9.91,                   !- Field 446
  Until: 03:00,           !- Field 447
  9.9,                    !- Field 448
  Until: 04:00,           !- Field 449
  9.91,                   !- Field 450
  Until: 05:00,           !- Field 451
  9.9,                    !- Field 452
  Until: 06:00,           !- Field 453
  9.87,                   !- Field 454
  Until: 07:00,           !- Field 455
  9.88,                   !- Field 456
  Until: 09:00,           !- Field 457
  9.89,                   !- Field 458
  Until: 10:00,           !- Field 459
  9.93,                   !- Field 460
  Until: 11:00,           !- Field 461
  9.91,                   !- Field 462
  Until: 12:00,           !- Field 463
  9.92,                   !- Field 464
  Until: 13:00,           !- Field 465
  9.9,                    !- Field 466
  Until: 15:00,           !- Field 467
  9.86,                   !- Field 468
  Until: 17:00,           !- Field 469
  9.87,                   !- Field 470
  Until: 18:00,           !- Field 471
  9.88,                   !- Field 472
  Until: 20:00,           !- Field 473
  9.9,                    !- Field 474
  Until: 21:00,           !- Field 475
  9.88,                   !- Field 476
  Until: 22:00,           !- Field 477
  9.85,                   !- Field 478
  Until: 24:00,           !- Field 479
  9.86,                   !- Field 480
  Through: 2/7,           !- Field 481
  For: AllDays,           !- Field 482
  Until: 01:00,           !- Field 483
  9.88,                   !- Field 484
  Until: 04:00,           !- Field 485
  9.89,                   !- Field 486
  Until: 05:00,           !- Field 487
  9.88,                   !- Field 488
  Until: 08:00,           !- Field 489
  9.86,                   !- Field 490
  Until: 10:00,           !- Field 491
  9.91,                   !- Field 492
  Until: 11:00,           !- Field 493
  9.93,                   !- Field 494
  Until: 12:00,           !- Field 495
  9.92,                   !- Field 496
  Until: 13:00,           !- Field 497
  9.89,                   !- Field 498
  Until: 14:00,           !- Field 499
  9.87,                   !- Field 500
  Until: 15:00,           !- Field 501
  9.86,                   !- Field 502
  Until: 16:00,           !- Field 503
  9.87,                   !- Field 504
  Until: 17:00,           !- Field 505
  9.88,                   !- Field 506
  Until: 18:00,           !- Field 507
  9.9,                    !- Field 508
  Until: 20:00,           !- Field 509
  9.91,                   !- Field 510
  Until: 21:00,           !- Field 511
  9.89,                   !- Field 512
  Until: 22:00,           !- Field 513
  9.86,                   !- Field 514
  Until: 24:00,           !- Field 515
  9.85,                   !- Field 516
  Through: 2/8,           !- Field 517
  For: AllDays,           !- Field 518
  Until: 01:00,           !- Field 519
  9.86,                   !- Field 520
  Until: 03:00,           !- Field 521
  9.88,                   !- Field 522
  Until: 04:00,           !- Field 523
  9.89,                   !- Field 524
  Until: 05:00,           !- Field 525
  9.86,                   !- Field 526
  Until: 07:00,           !- Field 527
  9.85,                   !- Field 528
  Until: 08:00,           !- Field 529
  9.84,                   !- Field 530
  Until: 09:00,           !- Field 531
  9.85,                   !- Field 532
  Until: 10:00,           !- Field 533
  9.87,                   !- Field 534
  Until: 11:00,           !- Field 535
  9.88,                   !- Field 536
  Until: 12:00,           !- Field 537
  9.87,                   !- Field 538
  Until: 13:00,           !- Field 539
  9.85,                   !- Field 540
  Until: 14:00,           !- Field 541
  9.82,                   !- Field 542
  Until: 16:00,           !- Field 543
  9.81,                   !- Field 544
  Until: 17:00,           !- Field 545
  9.84,                   !- Field 546
  Until: 18:00,           !- Field 547
  9.87,                   !- Field 548
  Until: 19:00,           !- Field 549
  9.86,                   !- Field 550
  Until: 20:00,           !- Field 551
  9.87,                   !- Field 552
  Until: 21:00,           !- Field 553
  9.86,                   !- Field 554
  Until: 22:00,           !- Field 555
  9.85,                   !- Field 556
  Until: 23:00,           !- Field 557
  9.84,                   !- Field 558
  Until: 24:00,           !- Field 559
  9.85,                   !- Field 560
  Through: 2/9,           !- Field 561
  For: AllDays,           !- Field 562
  Until: 01:00,           !- Field 563
  9.89,                   !- Field 564
  Until: 02:00,           !- Field 565
  9.9,                    !- Field 566
  Until: 03:00,           !- Field 567
  9.91,                   !- Field 568
  Until: 04:00,           !- Field 569
  9.92,                   !- Field 570
  Until: 06:00,           !- Field 571
  9.89,                   !- Field 572
  Until: 07:00,           !- Field 573
  9.87,                   !- Field 574
  Until: 09:00,           !- Field 575
  9.89,                   !- Field 576
  Until: 10:00,           !- Field 577
  9.94,                   !- Field 578
  Until: 12:00,           !- Field 579
  9.93,                   !- Field 580
  Until: 13:00,           !- Field 581
  9.9,                    !- Field 582
  Until: 14:00,           !- Field 583
  9.87,                   !- Field 584
  Until: 15:00,           !- Field 585
  9.85,                   !- Field 586
  Until: 16:00,           !- Field 587
  9.83,                   !- Field 588
  Until: 17:00,           !- Field 589
  9.88,                   !- Field 590
  Until: 18:00,           !- Field 591
  9.87,                   !- Field 592
  Until: 19:00,           !- Field 593
  9.88,                   !- Field 594
  Until: 20:00,           !- Field 595
  9.91,                   !- Field 596
  Until: 21:00,           !- Field 597
  9.9,                    !- Field 598
  Until: 22:00,           !- Field 599
  9.88,                   !- Field 600
  Until: 24:00,           !- Field 601
  9.89,                   !- Field 602
  Through: 2/10,          !- Field 603
  For: AllDays,           !- Field 604
  Until: 01:00,           !- Field 605
  9.92,                   !- Field 606
  Until: 02:00,           !- Field 607
  9.93,                   !- Field 608
  Until: 04:00,           !- Field 609
  9.94,                   !- Field 610
  Until: 06:00,           !- Field 611
  9.91,                   !- Field 612
  Until: 07:00,           !- Field 613
  9.88,                   !- Field 614
  Until: 08:00,           !- Field 615
  9.91,                   !- Field 616
  Until: 09:00,           !- Field 617
  9.9,                    !- Field 618
  Until: 10:00,           !- Field 619
  9.94,                   !- Field 620
  Until: 11:00,           !- Field 621
  9.93,                   !- Field 622
  Until: 12:00,           !- Field 623
  9.87,                   !- Field 624
  Until: 13:00,           !- Field 625
  9.91,                   !- Field 626
  Until: 14:00,           !- Field 627
  9.87,                   !- Field 628
  Until: 16:00,           !- Field 629
  9.86,                   !- Field 630
  Until: 17:00,           !- Field 631
  9.89,                   !- Field 632
  Until: 18:00,           !- Field 633
  9.91,                   !- Field 634
  Until: 20:00,           !- Field 635
  9.9,                    !- Field 636
  Until: 21:00,           !- Field 637
  9.89,                   !- Field 638
  Until: 22:00,           !- Field 639
  9.87,                   !- Field 640
  Until: 23:00,           !- Field 641
  9.86,                   !- Field 642
  Until: 24:00,           !- Field 643
  9.88,                   !- Field 644
  Through: 2/11,          !- Field 645
  For: AllDays,           !- Field 646
  Until: 01:00,           !- Field 647
  9.91,                   !- Field 648
  Until: 02:00,           !- Field 649
  9.92,                   !- Field 650
  Until: 03:00,           !- Field 651
  9.94,                   !- Field 652
  Until: 05:00,           !- Field 653
  9.93,                   !- Field 654
  Until: 06:00,           !- Field 655
  9.92,                   !- Field 656
  Until: 07:00,           !- Field 657
  9.91,                   !- Field 658
  Until: 08:00,           !- Field 659
  9.93,                   !- Field 660
  Until: 24:00,           !- Field 661
  9.92,                   !- Field 662
  Through: 12/31,         !- Field 663
  For: AllDays,           !- Field 664
  Until: 24:00,           !- Field 665
  9.92;                   !- Field 666

Schedule:Compact,
  Meas Twest,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.16,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.16,                  !- Field 10
  Until: 14:00,           !- Field 11
  10.17,                  !- Field 12
  Until: 15:00,           !- Field 13
  10.19,                  !- Field 14
  Until: 17:00,           !- Field 15
  10.21,                  !- Field 16
  Until: 18:00,           !- Field 17
  10.24,                  !- Field 18
  Until: 19:00,           !- Field 19
  10.26,                  !- Field 20
  Until: 20:00,           !- Field 21
  10.27,                  !- Field 22
  Until: 21:00,           !- Field 23
  10.23,                  !- Field 24
  Until: 22:00,           !- Field 25
  10.2,                   !- Field 26
  Until: 23:00,           !- Field 27
  10.21,                  !- Field 28
  Until: 24:00,           !- Field 29
  10.22,                  !- Field 30
  Through: 1/27,          !- Field 31
  For: AllDays,           !- Field 32
  Until: 01:00,           !- Field 33
  10.24,                  !- Field 34
  Until: 02:00,           !- Field 35
  10.25,                  !- Field 36
  Until: 04:00,           !- Field 37
  10.26,                  !- Field 38
  Until: 05:00,           !- Field 39
  10.25,                  !- Field 40
  Until: 06:00,           !- Field 41
  10.23,                  !- Field 42
  Until: 07:00,           !- Field 43
  10.24,                  !- Field 44
  Until: 08:00,           !- Field 45
  10.23,                  !- Field 46
  Until: 09:00,           !- Field 47
  10.22,                  !- Field 48
  Until: 10:00,           !- Field 49
  10.19,                  !- Field 50
  Until: 11:00,           !- Field 51
  10.17,                  !- Field 52
  Until: 12:00,           !- Field 53
  10.15,                  !- Field 54
  Until: 13:00,           !- Field 55
  10.13,                  !- Field 56
  Until: 14:00,           !- Field 57
  10.11,                  !- Field 58
  Until: 15:00,           !- Field 59
  10.08,                  !- Field 60
  Until: 16:00,           !- Field 61
  10.06,                  !- Field 62
  Until: 17:00,           !- Field 63
  10.12,                  !- Field 64
  Until: 18:00,           !- Field 65
  10.02,                  !- Field 66
  Until: 19:00,           !- Field 67
  10.03,                  !- Field 68
  Until: 20:00,           !- Field 69
  10.04,                  !- Field 70
  Until: 21:00,           !- Field 71
  10.05,                  !- Field 72
  Until: 22:00,           !- Field 73
  10.06,                  !- Field 74
  Until: 23:00,           !- Field 75
  10.05,                  !- Field 76
  Until: 24:00,           !- Field 77
  10.06,                  !- Field 78
  Through: 1/28,          !- Field 79
  For: AllDays,           !- Field 80
  Until: 01:00,           !- Field 81
  10.07,                  !- Field 82
  Until: 08:00,           !- Field 83
  10.09,                  !- Field 84
  Until: 09:00,           !- Field 85
  10.16,                  !- Field 86
  Until: 10:00,           !- Field 87
  10.24,                  !- Field 88
  Until: 11:00,           !- Field 89
  10.26,                  !- Field 90
  Until: 12:00,           !- Field 91
  10.03,                  !- Field 92
  Until: 13:00,           !- Field 93
  10.11,                  !- Field 94
  Until: 14:00,           !- Field 95
  10.1,                   !- Field 96
  Until: 15:00,           !- Field 97
  10.07,                  !- Field 98
  Until: 17:00,           !- Field 99
  10.04,                  !- Field 100
  Until: 19:00,           !- Field 101
  10.05,                  !- Field 102
  Until: 21:00,           !- Field 103
  10.06,                  !- Field 104
  Until: 22:00,           !- Field 105
  10.05,                  !- Field 106
  Until: 23:00,           !- Field 107
  10.04,                  !- Field 108
  Until: 24:00,           !- Field 109
  10.02,                  !- Field 110
  Through: 1/29,          !- Field 111
  For: AllDays,           !- Field 112
  Until: 01:00,           !- Field 113
  10,                     !- Field 114
  Until: 02:00,           !- Field 115
  9.99,                   !- Field 116
  Until: 03:00,           !- Field 117
  10.02,                  !- Field 118
  Until: 04:00,           !- Field 119
  10.03,                  !- Field 120
  Until: 07:00,           !- Field 121
  10.04,                  !- Field 122
  Until: 10:00,           !- Field 123
  10.03,                  !- Field 124
  Until: 11:00,           !- Field 125
  10.02,                  !- Field 126
  Until: 12:00,           !- Field 127
  10,                     !- Field 128
  Until: 14:00,           !- Field 129
  9.98,                   !- Field 130
  Until: 15:00,           !- Field 131
  9.97,                   !- Field 132
  Until: 16:00,           !- Field 133
  10.02,                  !- Field 134
  Until: 17:00,           !- Field 135
  10.04,                  !- Field 136
  Until: 18:00,           !- Field 137
  10.05,                  !- Field 138
  Until: 19:00,           !- Field 139
  10.06,                  !- Field 140
  Until: 20:00,           !- Field 141
  10.08,                  !- Field 142
  Until: 21:00,           !- Field 143
  10.09,                  !- Field 144
  Until: 22:00,           !- Field 145
  10.1,                   !- Field 146
  Until: 24:00,           !- Field 147
  10.09,                  !- Field 148
  Through: 1/30,          !- Field 149
  For: AllDays,           !- Field 150
  Until: 02:00,           !- Field 151
  10.1,                   !- Field 152
  Until: 05:00,           !- Field 153
  10.11,                  !- Field 154
  Until: 07:00,           !- Field 155
  10.12,                  !- Field 156
  Until: 09:00,           !- Field 157
  10.11,                  !- Field 158
  Until: 10:00,           !- Field 159
  10.07,                  !- Field 160
  Until: 11:00,           !- Field 161
  10.11,                  !- Field 162
  Until: 12:00,           !- Field 163
  10.17,                  !- Field 164
  Until: 13:00,           !- Field 165
  10.11,                  !- Field 166
  Until: 14:00,           !- Field 167
  10.04,                  !- Field 168
  Until: 15:00,           !- Field 169
  10.02,                  !- Field 170
  Until: 16:00,           !- Field 171
  10.01,                  !- Field 172
  Until: 17:00,           !- Field 173
  10.03,                  !- Field 174
  Until: 18:00,           !- Field 175
  10.01,                  !- Field 176
  Until: 20:00,           !- Field 177
  10.04,                  !- Field 178
  Until: 21:00,           !- Field 179
  10,                     !- Field 180
  Until: 22:00,           !- Field 181
  10.09,                  !- Field 182
  Until: 23:00,           !- Field 183
  10.06,                  !- Field 184
  Until: 24:00,           !- Field 185
  10.07,                  !- Field 186
  Through: 1/31,          !- Field 187
  For: AllDays,           !- Field 188
  Until: 01:00,           !- Field 189
  10.05,                  !- Field 190
  Until: 02:00,           !- Field 191
  10.08,                  !- Field 192
  Until: 04:00,           !- Field 193
  10.07,                  !- Field 194
  Until: 05:00,           !- Field 195
  10.09,                  !- Field 196
  Until: 06:00,           !- Field 197
  10.07,                  !- Field 198
  Until: 07:00,           !- Field 199
  10.11,                  !- Field 200
  Until: 08:00,           !- Field 201
  10.06,                  !- Field 202
  Until: 09:00,           !- Field 203
  10.12,                  !- Field 204
  Until: 10:00,           !- Field 205
  10.08,                  !- Field 206
  Until: 11:00,           !- Field 207
  10.18,                  !- Field 208
  Until: 13:00,           !- Field 209
  10.15,                  !- Field 210
  Until: 14:00,           !- Field 211
  10.16,                  !- Field 212
  Until: 15:00,           !- Field 213
  10.14,                  !- Field 214
  Until: 16:00,           !- Field 215
  10.15,                  !- Field 216
  Until: 17:00,           !- Field 217
  10.16,                  !- Field 218
  Until: 19:00,           !- Field 219
  10.14,                  !- Field 220
  Until: 20:00,           !- Field 221
  10.12,                  !- Field 222
  Until: 21:00,           !- Field 223
  10.16,                  !- Field 224
  Until: 22:00,           !- Field 225
  10.11,                  !- Field 226
  Until: 23:00,           !- Field 227
  10.15,                  !- Field 228
  Until: 24:00,           !- Field 229
  10.13,                  !- Field 230
  Through: 2/1,           !- Field 231
  For: AllDays,           !- Field 232
  Until: 01:00,           !- Field 233
  10.12,                  !- Field 234
  Until: 02:00,           !- Field 235
  10.21,                  !- Field 236
  Until: 03:00,           !- Field 237
  10.14,                  !- Field 238
  Until: 04:00,           !- Field 239
  10.13,                  !- Field 240
  Until: 05:00,           !- Field 241
  10.21,                  !- Field 242
  Until: 06:00,           !- Field 243
  10.13,                  !- Field 244
  Until: 07:00,           !- Field 245
  10.15,                  !- Field 246
  Until: 08:00,           !- Field 247
  10.21,                  !- Field 248
  Until: 09:00,           !- Field 249
  10.25,                  !- Field 250
  Until: 10:00,           !- Field 251
  10.09,                  !- Field 252
  Until: 12:00,           !- Field 253
  10.07,                  !- Field 254
  Until: 13:00,           !- Field 255
  10.14,                  !- Field 256
  Until: 14:00,           !- Field 257
  10.12,                  !- Field 258
  Until: 15:00,           !- Field 259
  10.14,                  !- Field 260
  Until: 16:00,           !- Field 261
  10.07,                  !- Field 262
  Until: 17:00,           !- Field 263
  10.11,                  !- Field 264
  Until: 18:00,           !- Field 265
  10.06,                  !- Field 266
  Until: 19:00,           !- Field 267
  10.04,                  !- Field 268
  Until: 20:00,           !- Field 269
  10.06,                  !- Field 270
  Until: 21:00,           !- Field 271
  10.07,                  !- Field 272
  Until: 23:00,           !- Field 273
  10.09,                  !- Field 274
  Until: 24:00,           !- Field 275
  10.1,                   !- Field 276
  Through: 2/2,           !- Field 277
  For: AllDays,           !- Field 278
  Until: 02:00,           !- Field 279
  10.12,                  !- Field 280
  Until: 07:00,           !- Field 281
  10.14,                  !- Field 282
  Until: 08:00,           !- Field 283
  10.13,                  !- Field 284
  Until: 09:00,           !- Field 285
  10.14,                  !- Field 286
  Until: 10:00,           !- Field 287
  10.11,                  !- Field 288
  Until: 11:00,           !- Field 289
  10.22,                  !- Field 290
  Until: 12:00,           !- Field 291
  10.18,                  !- Field 292
  Until: 13:00,           !- Field 293
  10.11,                  !- Field 294
  Until: 14:00,           !- Field 295
  10.09,                  !- Field 296
  Until: 15:00,           !- Field 297
  10.14,                  !- Field 298
  Until: 16:00,           !- Field 299
  10.15,                  !- Field 300
  Until: 17:00,           !- Field 301
  10.11,                  !- Field 302
  Until: 18:00,           !- Field 303
  10.21,                  !- Field 304
  Until: 19:00,           !- Field 305
  10.25,                  !- Field 306
  Until: 20:00,           !- Field 307
  10.2,                   !- Field 308
  Until: 21:00,           !- Field 309
  10.16,                  !- Field 310
  Until: 23:00,           !- Field 311
  10.15,                  !- Field 312
  Until: 24:00,           !- Field 313
  10.16,                  !- Field 314
  Through: 2/3,           !- Field 315
  For: AllDays,           !- Field 316
  Until: 01:00,           !- Field 317
  10.18,                  !- Field 318
  Until: 02:00,           !- Field 319
  10.21,                  !- Field 320
  Until: 03:00,           !- Field 321
  10.23,                  !- Field 322
  Until: 04:00,           !- Field 323
  10.24,                  !- Field 324
  Until: 05:00,           !- Field 325
  10.25,                  !- Field 326
  Until: 08:00,           !- Field 327
  10.27,                  !- Field 328
  Until: 09:00,           !- Field 329
  10.23,                  !- Field 330
  Until: 10:00,           !- Field 331
  10.16,                  !- Field 332
  Until: 11:00,           !- Field 333
  10.15,                  !- Field 334
  Until: 12:00,           !- Field 335
  10.12,                  !- Field 336
  Until: 13:00,           !- Field 337
  10.16,                  !- Field 338
  Until: 14:00,           !- Field 339
  10.2,                   !- Field 340
  Until: 15:00,           !- Field 341
  10.21,                  !- Field 342
  Until: 20:00,           !- Field 343
  10.22,                  !- Field 344
  Until: 22:00,           !- Field 345
  10.23,                  !- Field 346
  Until: 23:00,           !- Field 347
  10.24,                  !- Field 348
  Until: 24:00,           !- Field 349
  10.25,                  !- Field 350
  Through: 2/4,           !- Field 351
  For: AllDays,           !- Field 352
  Until: 01:00,           !- Field 353
  10.26,                  !- Field 354
  Until: 02:00,           !- Field 355
  10.25,                  !- Field 356
  Until: 03:00,           !- Field 357
  10.24,                  !- Field 358
  Until: 04:00,           !- Field 359
  10.11,                  !- Field 360
  Until: 06:00,           !- Field 361
  10.12,                  !- Field 362
  Until: 07:00,           !- Field 363
  10.11,                  !- Field 364
  Until: 08:00,           !- Field 365
  10.13,                  !- Field 366
  Until: 09:00,           !- Field 367
  10.15,                  !- Field 368
  Until: 10:00,           !- Field 369
  10.18,                  !- Field 370
  Until: 11:00,           !- Field 371
  10.17,                  !- Field 372
  Until: 12:00,           !- Field 373
  10.15,                  !- Field 374
  Until: 13:00,           !- Field 375
  10.1,                   !- Field 376
  Until: 14:00,           !- Field 377
  10.11,                  !- Field 378
  Until: 15:00,           !- Field 379
  10.15,                  !- Field 380
  Until: 16:00,           !- Field 381
  10.31,                  !- Field 382
  Until: 17:00,           !- Field 383
  10.05,                  !- Field 384
  Until: 18:00,           !- Field 385
  10,                     !- Field 386
  Until: 19:00,           !- Field 387
  9.97,                   !- Field 388
  Until: 20:00,           !- Field 389
  10.01,                  !- Field 390
  Until: 21:00,           !- Field 391
  10.08,                  !- Field 392
  Until: 22:00,           !- Field 393
  10.02,                  !- Field 394
  Until: 24:00,           !- Field 395
  10,                     !- Field 396
  Through: 2/5,           !- Field 397
  For: AllDays,           !- Field 398
  Until: 02:00,           !- Field 399
  9.99,                   !- Field 400
  Until: 03:00,           !- Field 401
  10.01,                  !- Field 402
  Until: 06:00,           !- Field 403
  10.03,                  !- Field 404
  Until: 08:00,           !- Field 405
  10.05,                  !- Field 406
  Until: 10:00,           !- Field 407
  10.07,                  !- Field 408
  Until: 11:00,           !- Field 409
  10.06,                  !- Field 410
  Until: 12:00,           !- Field 411
  10.03,                  !- Field 412
  Until: 13:00,           !- Field 413
  10.11,                  !- Field 414
  Until: 14:00,           !- Field 415
  10.16,                  !- Field 416
  Until: 15:00,           !- Field 417
  10.3,                   !- Field 418
  Until: 16:00,           !- Field 419
  10.98,                  !- Field 420
  Until: 17:00,           !- Field 421
  10.05,                  !- Field 422
  Until: 18:00,           !- Field 423
  10.02,                  !- Field 424
  Until: 19:00,           !- Field 425
  10.04,                  !- Field 426
  Until: 20:00,           !- Field 427
  10.11,                  !- Field 428
  Until: 22:00,           !- Field 429
  10.19,                  !- Field 430
  Until: 24:00,           !- Field 431
  10.21,                  !- Field 432
  Through: 2/6,           !- Field 433
  For: AllDays,           !- Field 434
  Until: 01:00,           !- Field 435
  10.18,                  !- Field 436
  Until: 02:00,           !- Field 437
  10.2,                   !- Field 438
  Until: 03:00,           !- Field 439
  10.08,                  !- Field 440
  Until: 04:00,           !- Field 441
  10.1,                   !- Field 442
  Until: 05:00,           !- Field 443
  10.07,                  !- Field 444
  Until: 06:00,           !- Field 445
  10.12,                  !- Field 446
  Until: 07:00,           !- Field 447
  10.17,                  !- Field 448
  Until: 08:00,           !- Field 449
  10.11,                  !- Field 450
  Until: 09:00,           !- Field 451
  10.19,                  !- Field 452
  Until: 10:00,           !- Field 453
  10.22,                  !- Field 454
  Until: 11:00,           !- Field 455
  10.12,                  !- Field 456
  Until: 12:00,           !- Field 457
  10.16,                  !- Field 458
  Until: 14:00,           !- Field 459
  10.1,                   !- Field 460
  Until: 16:00,           !- Field 461
  10.08,                  !- Field 462
  Until: 17:00,           !- Field 463
  10.06,                  !- Field 464
  Until: 18:00,           !- Field 465
  10.09,                  !- Field 466
  Until: 19:00,           !- Field 467
  10.1,                   !- Field 468
  Until: 21:00,           !- Field 469
  10.12,                  !- Field 470
  Until: 22:00,           !- Field 471
  10.13,                  !- Field 472
  Until: 23:00,           !- Field 473
  10.11,                  !- Field 474
  Until: 24:00,           !- Field 475
  10.08,                  !- Field 476
  Through: 2/7,           !- Field 477
  For: AllDays,           !- Field 478
  Until: 01:00,           !- Field 479
  10.09,                  !- Field 480
  Until: 02:00,           !- Field 481
  10.1,                   !- Field 482
  Until: 03:00,           !- Field 483
  10.08,                  !- Field 484
  Until: 04:00,           !- Field 485
  10.11,                  !- Field 486
  Until: 05:00,           !- Field 487
  10.1,                   !- Field 488
  Until: 06:00,           !- Field 489
  10.09,                  !- Field 490
  Until: 07:00,           !- Field 491
  10.11,                  !- Field 492
  Until: 08:00,           !- Field 493
  10.07,                  !- Field 494
  Until: 10:00,           !- Field 495
  10.13,                  !- Field 496
  Until: 11:00,           !- Field 497
  10.02,                  !- Field 498
  Until: 13:00,           !- Field 499
  9.99,                   !- Field 500
  Until: 15:00,           !- Field 501
  10,                     !- Field 502
  Until: 17:00,           !- Field 503
  9.98,                   !- Field 504
  Until: 18:00,           !- Field 505
  10.03,                  !- Field 506
  Until: 19:00,           !- Field 507
  10.07,                  !- Field 508
  Until: 20:00,           !- Field 509
  10.05,                  !- Field 510
  Until: 21:00,           !- Field 511
  10.04,                  !- Field 512
  Until: 23:00,           !- Field 513
  10.07,                  !- Field 514
  Until: 24:00,           !- Field 515
  10.08,                  !- Field 516
  Through: 2/8,           !- Field 517
  For: AllDays,           !- Field 518
  Until: 01:00,           !- Field 519
  10.07,                  !- Field 520
  Until: 02:00,           !- Field 521
  10.01,                  !- Field 522
  Until: 04:00,           !- Field 523
  10,                     !- Field 524
  Until: 05:00,           !- Field 525
  10.08,                  !- Field 526
  Until: 07:00,           !- Field 527
  10.12,                  !- Field 528
  Until: 08:00,           !- Field 529
  10.06,                  !- Field 530
  Until: 09:00,           !- Field 531
  10.07,                  !- Field 532
  Until: 10:00,           !- Field 533
  10.08,                  !- Field 534
  Until: 11:00,           !- Field 535
  10.13,                  !- Field 536
  Until: 12:00,           !- Field 537
  9.94,                   !- Field 538
  Until: 13:00,           !- Field 539
  10.07,                  !- Field 540
  Until: 14:00,           !- Field 541
  10.18,                  !- Field 542
  Until: 15:00,           !- Field 543
  10.14,                  !- Field 544
  Until: 16:00,           !- Field 545
  10.1,                   !- Field 546
  Until: 17:00,           !- Field 547
  10.23,                  !- Field 548
  Until: 18:00,           !- Field 549
  10.37,                  !- Field 550
  Until: 19:00,           !- Field 551
  10.38,                  !- Field 552
  Until: 20:00,           !- Field 553
  10.08,                  !- Field 554
  Until: 21:00,           !- Field 555
  10.14,                  !- Field 556
  Until: 22:00,           !- Field 557
  10.17,                  !- Field 558
  Until: 23:00,           !- Field 559
  10.18,                  !- Field 560
  Until: 24:00,           !- Field 561
  10.13,                  !- Field 562
  Through: 2/9,           !- Field 563
  For: AllDays,           !- Field 564
  Until: 01:00,           !- Field 565
  10.1,                   !- Field 566
  Until: 02:00,           !- Field 567
  10.09,                  !- Field 568
  Until: 03:00,           !- Field 569
  10.1,                   !- Field 570
  Until: 04:00,           !- Field 571
  10.12,                  !- Field 572
  Until: 05:00,           !- Field 573
  10.14,                  !- Field 574
  Until: 06:00,           !- Field 575
  10.15,                  !- Field 576
  Until: 07:00,           !- Field 577
  10.14,                  !- Field 578
  Until: 08:00,           !- Field 579
  10.08,                  !- Field 580
  Until: 09:00,           !- Field 581
  10.07,                  !- Field 582
  Until: 10:00,           !- Field 583
  10.11,                  !- Field 584
  Until: 11:00,           !- Field 585
  10.06,                  !- Field 586
  Until: 12:00,           !- Field 587
  10.1,                   !- Field 588
  Until: 13:00,           !- Field 589
  10.12,                  !- Field 590
  Until: 14:00,           !- Field 591
  10.08,                  !- Field 592
  Until: 15:00,           !- Field 593
  10.05,                  !- Field 594
  Until: 16:00,           !- Field 595
  10.1,                   !- Field 596
  Until: 17:00,           !- Field 597
  10.05,                  !- Field 598
  Until: 18:00,           !- Field 599
  9.99,                   !- Field 600
  Until: 19:00,           !- Field 601
  10.01,                  !- Field 602
  Until: 20:00,           !- Field 603
  10.04,                  !- Field 604
  Until: 21:00,           !- Field 605
  10.02,                  !- Field 606
  Until: 22:00,           !- Field 607
  10,                     !- Field 608
  Until: 23:00,           !- Field 609
  10.06,                  !- Field 610
  Until: 24:00,           !- Field 611
  9.98,                   !- Field 612
  Through: 2/10,          !- Field 613
  For: AllDays,           !- Field 614
  Until: 01:00,           !- Field 615
  10.03,                  !- Field 616
  Until: 02:00,           !- Field 617
  10.11,                  !- Field 618
  Until: 04:00,           !- Field 619
  10.01,                  !- Field 620
  Until: 05:00,           !- Field 621
  10.05,                  !- Field 622
  Until: 06:00,           !- Field 623
  9.98,                   !- Field 624
  Until: 07:00,           !- Field 625
  10.02,                  !- Field 626
  Until: 08:00,           !- Field 627
  10,                     !- Field 628
  Until: 09:00,           !- Field 629
  10.08,                  !- Field 630
  Until: 10:00,           !- Field 631
  10.1,                   !- Field 632
  Until: 11:00,           !- Field 633
  10.09,                  !- Field 634
  Until: 12:00,           !- Field 635
  10.12,                  !- Field 636
  Until: 13:00,           !- Field 637
  10.07,                  !- Field 638
  Until: 14:00,           !- Field 639
  10,                     !- Field 640
  Until: 15:00,           !- Field 641
  9.98,                   !- Field 642
  Until: 18:00,           !- Field 643
  10.01,                  !- Field 644
  Until: 19:00,           !- Field 645
  10,                     !- Field 646
  Until: 20:00,           !- Field 647
  10.02,                  !- Field 648
  Until: 21:00,           !- Field 649
  10.05,                  !- Field 650
  Until: 22:00,           !- Field 651
  10.03,                  !- Field 652
  Until: 23:00,           !- Field 653
  10.07,                  !- Field 654
  Until: 24:00,           !- Field 655
  10.04,                  !- Field 656
  Through: 2/11,          !- Field 657
  For: AllDays,           !- Field 658
  Until: 01:00,           !- Field 659
  10.13,                  !- Field 660
  Until: 02:00,           !- Field 661
  10.12,                  !- Field 662
  Until: 04:00,           !- Field 663
  9.99,                   !- Field 664
  Until: 05:00,           !- Field 665
  10.01,                  !- Field 666
  Until: 06:00,           !- Field 667
  10.03,                  !- Field 668
  Until: 07:00,           !- Field 669
  10.04,                  !- Field 670
  Until: 08:00,           !- Field 671
  10.05,                  !- Field 672
  Until: 24:00,           !- Field 673
  10.06,                  !- Field 674
  Through: 12/31,         !- Field 675
  For: AllDays,           !- Field 676
  Until: 24:00,           !- Field 677
  10.06;                  !- Field 678

Schedule:Compact,
  Meas Tcell,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  15.03,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  15.03,                  !- Field 10
  Until: 13:00,           !- Field 11
  19.17,                  !- Field 12
  Until: 14:00,           !- Field 13
  21.24,                  !- Field 14
  Until: 15:00,           !- Field 15
  22.87,                  !- Field 16
  Until: 16:00,           !- Field 17
  24.26,                  !- Field 18
  Until: 17:00,           !- Field 19
  25.52,                  !- Field 20
  Until: 18:00,           !- Field 21
  26.67,                  !- Field 22
  Until: 19:00,           !- Field 23
  27.74,                  !- Field 24
  Until: 20:00,           !- Field 25
  28.72,                  !- Field 26
  Until: 21:00,           !- Field 27
  29.64,                  !- Field 28
  Until: 22:00,           !- Field 29
  30.51,                  !- Field 30
  Until: 23:00,           !- Field 31
  31.33,                  !- Field 32
  Until: 24:00,           !- Field 33
  32.1,                   !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  32.82,                  !- Field 38
  Until: 02:00,           !- Field 39
  33.51,                  !- Field 40
  Until: 03:00,           !- Field 41
  34.17,                  !- Field 42
  Until: 04:00,           !- Field 43
  34.59,                  !- Field 44
  Until: 05:00,           !- Field 45
  34.66,                  !- Field 46
  Until: 06:00,           !- Field 47
  34.7,                   !- Field 48
  Until: 08:00,           !- Field 49
  34.72,                  !- Field 50
  Until: 09:00,           !- Field 51
  34.74,                  !- Field 52
  Until: 10:00,           !- Field 53
  34.52,                  !- Field 54
  Until: 11:00,           !- Field 55
  34.46,                  !- Field 56
  Until: 12:00,           !- Field 57
  34.6,                   !- Field 58
  Until: 13:00,           !- Field 59
  34.85,                  !- Field 60
  Until: 14:00,           !- Field 61
  34.95,                  !- Field 62
  Until: 15:00,           !- Field 63
  35.01,                  !- Field 64
  Until: 16:00,           !- Field 65
  33.9,                   !- Field 66
  Until: 17:00,           !- Field 67
  28.79,                  !- Field 68
  Until: 18:00,           !- Field 69
  26.6,                   !- Field 70
  Until: 19:00,           !- Field 71
  25.07,                  !- Field 72
  Until: 20:00,           !- Field 73
  23.83,                  !- Field 74
  Until: 21:00,           !- Field 75
  22.79,                  !- Field 76
  Until: 22:00,           !- Field 77
  21.9,                   !- Field 78
  Until: 23:00,           !- Field 79
  21.1,                   !- Field 80
  Until: 24:00,           !- Field 81
  20.39,                  !- Field 82
  Through: 1/28,          !- Field 83
  For: AllDays,           !- Field 84
  Until: 01:00,           !- Field 85
  19.74,                  !- Field 86
  Until: 02:00,           !- Field 87
  19.16,                  !- Field 88
  Until: 03:00,           !- Field 89
  18.63,                  !- Field 90
  Until: 04:00,           !- Field 91
  18.15,                  !- Field 92
  Until: 05:00,           !- Field 93
  17.71,                  !- Field 94
  Until: 06:00,           !- Field 95
  17.3,                   !- Field 96
  Until: 07:00,           !- Field 97
  16.92,                  !- Field 98
  Until: 08:00,           !- Field 99
  16.57,                  !- Field 100
  Until: 09:00,           !- Field 101
  16.25,                  !- Field 102
  Until: 10:00,           !- Field 103
  15.95,                  !- Field 104
  Until: 11:00,           !- Field 105
  15.67,                  !- Field 106
  Until: 12:00,           !- Field 107
  15.41,                  !- Field 108
  Until: 13:00,           !- Field 109
  15.17,                  !- Field 110
  Until: 14:00,           !- Field 111
  14.96,                  !- Field 112
  Until: 15:00,           !- Field 113
  14.75,                  !- Field 114
  Until: 16:00,           !- Field 115
  14.56,                  !- Field 116
  Until: 17:00,           !- Field 117
  14.38,                  !- Field 118
  Until: 18:00,           !- Field 119
  14.21,                  !- Field 120
  Until: 19:00,           !- Field 121
  14.05,                  !- Field 122
  Until: 20:00,           !- Field 123
  13.9,                   !- Field 124
  Until: 21:00,           !- Field 125
  13.77,                  !- Field 126
  Until: 22:00,           !- Field 127
  13.64,                  !- Field 128
  Until: 23:00,           !- Field 129
  13.52,                  !- Field 130
  Until: 24:00,           !- Field 131
  13.4,                   !- Field 132
  Through: 1/29,          !- Field 133
  For: AllDays,           !- Field 134
  Until: 01:00,           !- Field 135
  13.29,                  !- Field 136
  Until: 02:00,           !- Field 137
  13.18,                  !- Field 138
  Until: 03:00,           !- Field 139
  13.08,                  !- Field 140
  Until: 04:00,           !- Field 141
  12.98,                  !- Field 142
  Until: 05:00,           !- Field 143
  12.89,                  !- Field 144
  Until: 06:00,           !- Field 145
  12.8,                   !- Field 146
  Until: 07:00,           !- Field 147
  12.71,                  !- Field 148
  Until: 08:00,           !- Field 149
  12.63,                  !- Field 150
  Until: 09:00,           !- Field 151
  12.55,                  !- Field 152
  Until: 10:00,           !- Field 153
  12.48,                  !- Field 154
  Until: 11:00,           !- Field 155
  12.4,                   !- Field 156
  Until: 12:00,           !- Field 157
  12.33,                  !- Field 158
  Until: 13:00,           !- Field 159
  12.27,                  !- Field 160
  Until: 14:00,           !- Field 161
  12.2,                   !- Field 162
  Until: 15:00,           !- Field 163
  12.14,                  !- Field 164
  Until: 16:00,           !- Field 165
  12.08,                  !- Field 166
  Until: 17:00,           !- Field 167
  12.03,                  !- Field 168
  Until: 18:00,           !- Field 169
  11.98,                  !- Field 170
  Until: 19:00,           !- Field 171
  11.93,                  !- Field 172
  Until: 20:00,           !- Field 173
  11.88,                  !- Field 174
  Until: 21:00,           !- Field 175
  11.83,                  !- Field 176
  Until: 22:00,           !- Field 177
  11.79,                  !- Field 178
  Until: 23:00,           !- Field 179
  11.75,                  !- Field 180
  Until: 24:00,           !- Field 181
  11.71,                  !- Field 182
  Through: 1/30,          !- Field 183
  For: AllDays,           !- Field 184
  Until: 01:00,           !- Field 185
  11.67,                  !- Field 186
  Until: 02:00,           !- Field 187
  11.63,                  !- Field 188
  Until: 03:00,           !- Field 189
  11.6,                   !- Field 190
  Until: 04:00,           !- Field 191
  11.56,                  !- Field 192
  Until: 05:00,           !- Field 193
  11.53,                  !- Field 194
  Until: 06:00,           !- Field 195
  11.51,                  !- Field 196
  Until: 07:00,           !- Field 197
  11.48,                  !- Field 198
  Until: 08:00,           !- Field 199
  11.45,                  !- Field 200
  Until: 09:00,           !- Field 201
  11.42,                  !- Field 202
  Until: 10:00,           !- Field 203
  11.39,                  !- Field 204
  Until: 11:00,           !- Field 205
  11.36,                  !- Field 206
  Until: 12:00,           !- Field 207
  11.34,                  !- Field 208
  Until: 13:00,           !- Field 209
  11.31,                  !- Field 210
  Until: 14:00,           !- Field 211
  11.28,                  !- Field 212
  Until: 15:00,           !- Field 213
  11.25,                  !- Field 214
  Until: 16:00,           !- Field 215
  11.22,                  !- Field 216
  Until: 17:00,           !- Field 217
  11.2,                   !- Field 218
  Until: 18:00,           !- Field 219
  11.19,                  !- Field 220
  Until: 19:00,           !- Field 221
  11.17,                  !- Field 222
  Until: 20:00,           !- Field 223
  11.15,                  !- Field 224
  Until: 21:00,           !- Field 225
  11.13,                  !- Field 226
  Until: 22:00,           !- Field 227
  11.11,                  !- Field 228
  Until: 23:00,           !- Field 229
  11.09,                  !- Field 230
  Until: 24:00,           !- Field 231
  11.07,                  !- Field 232
  Through: 1/31,          !- Field 233
  For: AllDays,           !- Field 234
  Until: 01:00,           !- Field 235
  11.05,                  !- Field 236
  Until: 02:00,           !- Field 237
  11.03,                  !- Field 238
  Until: 03:00,           !- Field 239
  11.01,                  !- Field 240
  Until: 04:00,           !- Field 241
  11,                     !- Field 242
  Until: 05:00,           !- Field 243
  10.98,                  !- Field 244
  Until: 06:00,           !- Field 245
  10.96,                  !- Field 246
  Until: 07:00,           !- Field 247
  10.95,                  !- Field 248
  Until: 08:00,           !- Field 249
  10.93,                  !- Field 250
  Until: 09:00,           !- Field 251
  10.91,                  !- Field 252
  Until: 10:00,           !- Field 253
  10.92,                  !- Field 254
  Until: 11:00,           !- Field 255
  10.96,                  !- Field 256
  Until: 18:00,           !- Field 257
  10.97,                  !- Field 258
  Until: 20:00,           !- Field 259
  10.96,                  !- Field 260
  Until: 22:00,           !- Field 261
  10.95,                  !- Field 262
  Until: 24:00,           !- Field 263
  10.94,                  !- Field 264
  Through: 2/1,           !- Field 265
  For: AllDays,           !- Field 266
  Until: 01:00,           !- Field 267
  10.93,                  !- Field 268
  Until: 03:00,           !- Field 269
  10.92,                  !- Field 270
  Until: 04:00,           !- Field 271
  10.91,                  !- Field 272
  Until: 05:00,           !- Field 273
  10.9,                   !- Field 274
  Until: 06:00,           !- Field 275
  10.89,                  !- Field 276
  Until: 07:00,           !- Field 277
  10.88,                  !- Field 278
  Until: 09:00,           !- Field 279
  10.87,                  !- Field 280
  Until: 11:00,           !- Field 281
  10.86,                  !- Field 282
  Until: 12:00,           !- Field 283
  10.85,                  !- Field 284
  Until: 13:00,           !- Field 285
  10.84,                  !- Field 286
  Until: 14:00,           !- Field 287
  10.82,                  !- Field 288
  Until: 17:00,           !- Field 289
  10.81,                  !- Field 290
  Until: 19:00,           !- Field 291
  10.8,                   !- Field 292
  Until: 20:00,           !- Field 293
  10.79,                  !- Field 294
  Until: 21:00,           !- Field 295
  10.78,                  !- Field 296
  Until: 23:00,           !- Field 297
  10.77,                  !- Field 298
  Until: 24:00,           !- Field 299
  10.76,                  !- Field 300
  Through: 2/2,           !- Field 301
  For: AllDays,           !- Field 302
  Until: 01:00,           !- Field 303
  10.75,                  !- Field 304
  Until: 02:00,           !- Field 305
  10.74,                  !- Field 306
  Until: 04:00,           !- Field 307
  10.73,                  !- Field 308
  Until: 05:00,           !- Field 309
  10.72,                  !- Field 310
  Until: 07:00,           !- Field 311
  10.71,                  !- Field 312
  Until: 08:00,           !- Field 313
  10.7,                   !- Field 314
  Until: 09:00,           !- Field 315
  10.69,                  !- Field 316
  Until: 10:00,           !- Field 317
  14.02,                  !- Field 318
  Until: 11:00,           !- Field 319
  17.65,                  !- Field 320
  Until: 12:00,           !- Field 321
  19.66,                  !- Field 322
  Until: 13:00,           !- Field 323
  21.32,                  !- Field 324
  Until: 14:00,           !- Field 325
  22.74,                  !- Field 326
  Until: 15:00,           !- Field 327
  23.98,                  !- Field 328
  Until: 16:00,           !- Field 329
  25.14,                  !- Field 330
  Until: 17:00,           !- Field 331
  26.18,                  !- Field 332
  Until: 18:00,           !- Field 333
  27.17,                  !- Field 334
  Until: 19:00,           !- Field 335
  28.08,                  !- Field 336
  Until: 20:00,           !- Field 337
  28.94,                  !- Field 338
  Until: 21:00,           !- Field 339
  29.76,                  !- Field 340
  Until: 22:00,           !- Field 341
  30.53,                  !- Field 342
  Until: 23:00,           !- Field 343
  31.25,                  !- Field 344
  Until: 24:00,           !- Field 345
  31.94,                  !- Field 346
  Through: 2/3,           !- Field 347
  For: AllDays,           !- Field 348
  Until: 01:00,           !- Field 349
  32.57,                  !- Field 350
  Until: 02:00,           !- Field 351
  33.19,                  !- Field 352
  Until: 03:00,           !- Field 353
  33.69,                  !- Field 354
  Until: 04:00,           !- Field 355
  34.16,                  !- Field 356
  Until: 05:00,           !- Field 357
  34.49,                  !- Field 358
  Until: 06:00,           !- Field 359
  34.82,                  !- Field 360
  Until: 07:00,           !- Field 361
  34.96,                  !- Field 362
  Until: 09:00,           !- Field 363
  35.02,                  !- Field 364
  Until: 10:00,           !- Field 365
  35.06,                  !- Field 366
  Until: 11:00,           !- Field 367
  35.04,                  !- Field 368
  Until: 12:00,           !- Field 369
  35.03,                  !- Field 370
  Until: 13:00,           !- Field 371
  35.01,                  !- Field 372
  Until: 14:00,           !- Field 373
  35.02,                  !- Field 374
  Until: 15:00,           !- Field 375
  35.01,                  !- Field 376
  Until: 16:00,           !- Field 377
  35.04,                  !- Field 378
  Until: 17:00,           !- Field 379
  35.01,                  !- Field 380
  Until: 18:00,           !- Field 381
  35.04,                  !- Field 382
  Until: 19:00,           !- Field 383
  35.02,                  !- Field 384
  Until: 20:00,           !- Field 385
  35.03,                  !- Field 386
  Until: 22:00,           !- Field 387
  35.02,                  !- Field 388
  Until: 23:00,           !- Field 389
  35.01,                  !- Field 390
  Until: 24:00,           !- Field 391
  35.03,                  !- Field 392
  Through: 2/4,           !- Field 393
  For: AllDays,           !- Field 394
  Until: 01:00,           !- Field 395
  35.01,                  !- Field 396
  Until: 02:00,           !- Field 397
  35.02,                  !- Field 398
  Until: 04:00,           !- Field 399
  35.01,                  !- Field 400
  Until: 05:00,           !- Field 401
  35.03,                  !- Field 402
  Until: 06:00,           !- Field 403
  35.01,                  !- Field 404
  Until: 07:00,           !- Field 405
  35.02,                  !- Field 406
  Until: 08:00,           !- Field 407
  35,                     !- Field 408
  Until: 10:00,           !- Field 409
  35.01,                  !- Field 410
  Until: 11:00,           !- Field 411
  35,                     !- Field 412
  Until: 12:00,           !- Field 413
  35.01,                  !- Field 414
  Until: 16:00,           !- Field 415
  35,                     !- Field 416
  Until: 17:00,           !- Field 417
  35.01,                  !- Field 418
  Until: 18:00,           !- Field 419
  35,                     !- Field 420
  Until: 20:00,           !- Field 421
  35.01,                  !- Field 422
  Until: 21:00,           !- Field 423
  35,                     !- Field 424
  Until: 22:00,           !- Field 425
  35.01,                  !- Field 426
  Until: 24:00,           !- Field 427
  35,                     !- Field 428
  Through: 2/5,           !- Field 429
  For: AllDays,           !- Field 430
  Until: 01:00,           !- Field 431
  35.01,                  !- Field 432
  Until: 02:00,           !- Field 433
  35,                     !- Field 434
  Until: 03:00,           !- Field 435
  35.01,                  !- Field 436
  Until: 07:00,           !- Field 437
  35,                     !- Field 438
  Until: 09:00,           !- Field 439
  35.01,                  !- Field 440
  Until: 10:00,           !- Field 441
  35,                     !- Field 442
  Until: 11:00,           !- Field 443
  35.02,                  !- Field 444
  Until: 12:00,           !- Field 445
  34.99,                  !- Field 446
  Until: 13:00,           !- Field 447
  35.01,                  !- Field 448
  Until: 14:00,           !- Field 449
  35,                     !- Field 450
  Until: 16:00,           !- Field 451
  35.01,                  !- Field 452
  Until: 17:00,           !- Field 453
  35,                     !- Field 454
  Until: 21:00,           !- Field 455
  35.01,                  !- Field 456
  Until: 22:00,           !- Field 457
  35,                     !- Field 458
  Until: 23:00,           !- Field 459
  35.01,                  !- Field 460
  Until: 24:00,           !- Field 461
  35,                     !- Field 462
  Through: 2/6,           !- Field 463
  For: AllDays,           !- Field 464
  Until: 03:00,           !- Field 465
  35,                     !- Field 466
  Until: 05:00,           !- Field 467
  35.01,                  !- Field 468
  Until: 08:00,           !- Field 469
  35,                     !- Field 470
  Until: 10:00,           !- Field 471
  35.01,                  !- Field 472
  Until: 12:00,           !- Field 473
  35,                     !- Field 474
  Until: 13:00,           !- Field 475
  34.99,                  !- Field 476
  Until: 14:00,           !- Field 477
  35.01,                  !- Field 478
  Until: 16:00,           !- Field 479
  35,                     !- Field 480
  Until: 17:00,           !- Field 481
  35.01,                  !- Field 482
  Until: 19:00,           !- Field 483
  35,                     !- Field 484
  Until: 20:00,           !- Field 485
  35.01,                  !- Field 486
  Until: 21:00,           !- Field 487
  35,                     !- Field 488
  Until: 22:00,           !- Field 489
  35.01,                  !- Field 490
  Until: 23:00,           !- Field 491
  35,                     !- Field 492
  Until: 24:00,           !- Field 493
  35.01,                  !- Field 494
  Through: 2/7,           !- Field 495
  For: AllDays,           !- Field 496
  Until: 01:00,           !- Field 497
  35.01,                  !- Field 498
  Until: 05:00,           !- Field 499
  35,                     !- Field 500
  Until: 06:00,           !- Field 501
  35.01,                  !- Field 502
  Until: 07:00,           !- Field 503
  35,                     !- Field 504
  Until: 08:00,           !- Field 505
  35.01,                  !- Field 506
  Until: 10:00,           !- Field 507
  35,                     !- Field 508
  Until: 11:00,           !- Field 509
  35.01,                  !- Field 510
  Until: 12:00,           !- Field 511
  34.99,                  !- Field 512
  Until: 22:00,           !- Field 513
  35,                     !- Field 514
  Until: 23:00,           !- Field 515
  35.01,                  !- Field 516
  Until: 24:00,           !- Field 517
  35,                     !- Field 518
  Through: 2/8,           !- Field 519
  For: AllDays,           !- Field 520
  Until: 01:00,           !- Field 521
  35,                     !- Field 522
  Until: 02:00,           !- Field 523
  35.01,                  !- Field 524
  Until: 03:00,           !- Field 525
  34.99,                  !- Field 526
  Until: 09:00,           !- Field 527
  35,                     !- Field 528
  Until: 10:00,           !- Field 529
  35.01,                  !- Field 530
  Until: 18:00,           !- Field 531
  35,                     !- Field 532
  Until: 20:00,           !- Field 533
  35.01,                  !- Field 534
  Until: 23:00,           !- Field 535
  35,                     !- Field 536
  Until: 24:00,           !- Field 537
  35.01,                  !- Field 538
  Through: 2/9,           !- Field 539
  For: AllDays,           !- Field 540
  Until: 03:00,           !- Field 541
  35,                     !- Field 542
  Until: 04:00,           !- Field 543
  34.99,                  !- Field 544
  Until: 05:00,           !- Field 545
  35.01,                  !- Field 546
  Until: 08:00,           !- Field 547
  35,                     !- Field 548
  Until: 09:00,           !- Field 549
  34.99,                  !- Field 550
  Until: 10:00,           !- Field 551
  35.01,                  !- Field 552
  Until: 12:00,           !- Field 553
  35,                     !- Field 554
  Until: 13:00,           !- Field 555
  35.01,                  !- Field 556
  Until: 14:00,           !- Field 557
  34.99,                  !- Field 558
  Until: 15:00,           !- Field 559
  35,                     !- Field 560
  Until: 16:00,           !- Field 561
  35.01,                  !- Field 562
  Until: 17:00,           !- Field 563
  34.99,                  !- Field 564
  Until: 18:00,           !- Field 565
  35.01,                  !- Field 566
  Until: 22:00,           !- Field 567
  35,                     !- Field 568
  Until: 23:00,           !- Field 569
  35.01,                  !- Field 570
  Until: 24:00,           !- Field 571
  34.99,                  !- Field 572
  Through: 2/10,          !- Field 573
  For: AllDays,           !- Field 574
  Until: 01:00,           !- Field 575
  35,                     !- Field 576
  Until: 02:00,           !- Field 577
  35.01,                  !- Field 578
  Until: 03:00,           !- Field 579
  34.99,                  !- Field 580
  Until: 04:00,           !- Field 581
  35.01,                  !- Field 582
  Until: 09:00,           !- Field 583
  35,                     !- Field 584
  Until: 10:00,           !- Field 585
  34.99,                  !- Field 586
  Until: 12:00,           !- Field 587
  35.01,                  !- Field 588
  Until: 16:00,           !- Field 589
  35,                     !- Field 590
  Until: 17:00,           !- Field 591
  35.01,                  !- Field 592
  Until: 18:00,           !- Field 593
  35,                     !- Field 594
  Until: 19:00,           !- Field 595
  35.01,                  !- Field 596
  Until: 24:00,           !- Field 597
  35,                     !- Field 598
  Through: 2/11,          !- Field 599
  For: AllDays,           !- Field 600
  Until: 03:00,           !- Field 601
  35,                     !- Field 602
  Until: 04:00,           !- Field 603
  34.99,                  !- Field 604
  Until: 08:00,           !- Field 605
  35,                     !- Field 606
  Until: 24:00,           !- Field 607
  34.99,                  !- Field 608
  Through: 12/31,         !- Field 609
  For: AllDays,           !- Field 610
  Until: 24:00,           !- Field 611
  34.99;                  !- Field 612

Schedule:Compact,
  Meas Qfan,              !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  148,                    !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  148,                    !- Field 10
  Until: 24:00,           !- Field 11
  216,                    !- Field 12
  Through: 1/27,          !- Field 13
  For: AllDays,           !- Field 14
  Until: 04:00,           !- Field 15
  216,                    !- Field 16
  Until: 05:00,           !- Field 17
  220,                    !- Field 18
  Until: 06:00,           !- Field 19
  221,                    !- Field 20
  Until: 08:00,           !- Field 21
  222,                    !- Field 22
  Until: 10:00,           !- Field 23
  224,                    !- Field 24
  Until: 11:00,           !- Field 25
  225,                    !- Field 26
  Until: 12:00,           !- Field 27
  223,                    !- Field 28
  Until: 15:00,           !- Field 29
  224,                    !- Field 30
  Until: 16:00,           !- Field 31
  144,                    !- Field 32
  Until: 24:00,           !- Field 33
  0,                      !- Field 34
  Through: 2/1,           !- Field 35
  For: AllDays,           !- Field 36
  Until: 24:00,           !- Field 37
  0,                      !- Field 38
  Through: 2/2,           !- Field 39
  For: AllDays,           !- Field 40
  Until: 09:00,           !- Field 41
  0,                      !- Field 42
  Until: 10:00,           !- Field 43
  149.45,                 !- Field 44
  Until: 11:00,           !- Field 45
  132,                    !- Field 46
  Until: 13:00,           !- Field 47
  136,                    !- Field 48
  Until: 15:00,           !- Field 49
  137,                    !- Field 50
  Until: 17:00,           !- Field 51
  138,                    !- Field 52
  Until: 24:00,           !- Field 53
  139,                    !- Field 54
  Through: 2/3,           !- Field 55
  For: AllDays,           !- Field 56
  Until: 03:00,           !- Field 57
  139,                    !- Field 58
  Until: 06:00,           !- Field 59
  140,                    !- Field 60
  Until: 07:00,           !- Field 61
  141,                    !- Field 62
  Until: 09:00,           !- Field 63
  144,                    !- Field 64
  Until: 10:00,           !- Field 65
  134.18,                 !- Field 66
  Until: 24:00,           !- Field 67
  132,                    !- Field 68
  Through: 2/4,           !- Field 69
  For: AllDays,           !- Field 70
  Until: 24:00,           !- Field 71
  132,                    !- Field 72
  Through: 2/5,           !- Field 73
  For: AllDays,           !- Field 74
  Until: 17:00,           !- Field 75
  132,                    !- Field 76
  Until: 18:00,           !- Field 77
  135,                    !- Field 78
  Until: 24:00,           !- Field 79
  132,                    !- Field 80
  Through: 2/6,           !- Field 81
  For: AllDays,           !- Field 82
  Until: 04:00,           !- Field 83
  132,                    !- Field 84
  Until: 05:00,           !- Field 85
  135,                    !- Field 86
  Until: 08:00,           !- Field 87
  132,                    !- Field 88
  Until: 09:00,           !- Field 89
  135,                    !- Field 90
  Until: 11:00,           !- Field 91
  132,                    !- Field 92
  Until: 13:00,           !- Field 93
  135,                    !- Field 94
  Until: 14:00,           !- Field 95
  136,                    !- Field 96
  Until: 15:00,           !- Field 97
  135,                    !- Field 98
  Until: 18:00,           !- Field 99
  132,                    !- Field 100
  Until: 19:00,           !- Field 101
  136,                    !- Field 102
  Until: 20:00,           !- Field 103
  135,                    !- Field 104
  Until: 22:00,           !- Field 105
  136,                    !- Field 106
  Until: 23:00,           !- Field 107
  135,                    !- Field 108
  Until: 24:00,           !- Field 109
  136,                    !- Field 110
  Through: 2/7,           !- Field 111
  For: AllDays,           !- Field 112
  Until: 17:00,           !- Field 113
  136,                    !- Field 114
  Until: 18:00,           !- Field 115
  137,                    !- Field 116
  Until: 24:00,           !- Field 117
  136,                    !- Field 118
  Through: 2/8,           !- Field 119
  For: AllDays,           !- Field 120
  Until: 01:00,           !- Field 121
  135,                    !- Field 122
  Until: 03:00,           !- Field 123
  136,                    !- Field 124
  Until: 04:00,           !- Field 125
  137,                    !- Field 126
  Until: 08:00,           !- Field 127
  136,                    !- Field 128
  Until: 09:00,           !- Field 129
  137,                    !- Field 130
  Until: 11:00,           !- Field 131
  136,                    !- Field 132
  Until: 12:00,           !- Field 133
  137,                    !- Field 134
  Until: 14:00,           !- Field 135
  136,                    !- Field 136
  Until: 15:00,           !- Field 137
  137,                    !- Field 138
  Until: 17:00,           !- Field 139
  136,                    !- Field 140
  Until: 18:00,           !- Field 141
  137,                    !- Field 142
  Until: 19:00,           !- Field 143
  136,                    !- Field 144
  Until: 20:00,           !- Field 145
  137,                    !- Field 146
  Until: 22:00,           !- Field 147
  136,                    !- Field 148
  Until: 23:00,           !- Field 149
  137,                    !- Field 150
  Until: 24:00,           !- Field 151
  136,                    !- Field 152
  Through: 2/9,           !- Field 153
  For: AllDays,           !- Field 154
  Until: 02:00,           !- Field 155
  136,                    !- Field 156
  Until: 03:00,           !- Field 157
  137,                    !- Field 158
  Until: 04:00,           !- Field 159
  136,                    !- Field 160
  Until: 05:00,           !- Field 161
  137,                    !- Field 162
  Until: 06:00,           !- Field 163
  136,                    !- Field 164
  Until: 07:00,           !- Field 165
  137,                    !- Field 166
  Until: 08:00,           !- Field 167
  136,                    !- Field 168
  Until: 09:00,           !- Field 169
  137,                    !- Field 170
  Until: 11:00,           !- Field 171
  136,                    !- Field 172
  Until: 12:00,           !- Field 173
  137,                    !- Field 174
  Until: 14:00,           !- Field 175
  136,                    !- Field 176
  Until: 15:00,           !- Field 177
  137,                    !- Field 178
  Until: 17:00,           !- Field 179
  136,                    !- Field 180
  Until: 18:00,           !- Field 181
  137,                    !- Field 182
  Until: 20:00,           !- Field 183
  136,                    !- Field 184
  Until: 21:00,           !- Field 185
  137,                    !- Field 186
  Until: 23:00,           !- Field 187
  136,                    !- Field 188
  Until: 24:00,           !- Field 189
  137,                    !- Field 190
  Through: 2/10,          !- Field 191
  For: AllDays,           !- Field 192
  Until: 02:00,           !- Field 193
  136,                    !- Field 194
  Until: 03:00,           !- Field 195
  137,                    !- Field 196
  Until: 06:00,           !- Field 197
  136,                    !- Field 198
  Until: 07:00,           !- Field 199
  137,                    !- Field 200
  Until: 08:00,           !- Field 201
  136,                    !- Field 202
  Until: 09:00,           !- Field 203
  137,                    !- Field 204
  Until: 10:00,           !- Field 205
  136,                    !- Field 206
  Until: 12:00,           !- Field 207
  137,                    !- Field 208
  Until: 13:00,           !- Field 209
  136,                    !- Field 210
  Until: 15:00,           !- Field 211
  137,                    !- Field 212
  Until: 16:00,           !- Field 213
  136,                    !- Field 214
  Until: 18:00,           !- Field 215
  137,                    !- Field 216
  Until: 19:00,           !- Field 217
  136,                    !- Field 218
  Until: 21:00,           !- Field 219
  137,                    !- Field 220
  Until: 22:00,           !- Field 221
  136,                    !- Field 222
  Until: 23:00,           !- Field 223
  137,                    !- Field 224
  Until: 24:00,           !- Field 225
  136,                    !- Field 226
  Through: 2/11,          !- Field 227
  For: AllDays,           !- Field 228
  Until: 02:00,           !- Field 229
  137,                    !- Field 230
  Until: 03:00,           !- Field 231
  136,                    !- Field 232
  Until: 06:00,           !- Field 233
  137,                    !- Field 234
  Until: 07:00,           !- Field 235
  136,                    !- Field 236
  Until: 24:00,           !- Field 237
  137,                    !- Field 238
  Through: 12/31,         !- Field 239
  For: AllDays,           !- Field 240
  Until: 24:00,           !- Field 241
  137;                    !- Field 242

Schedule:Compact,
  Meas HWDsafr,           !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  1225.92,                !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  1225.92,                !- Field 10
  Until: 13:00,           !- Field 11
  1280.09,                !- Field 12
  Until: 14:00,           !- Field 13
  1336.62,                !- Field 14
  Until: 15:00,           !- Field 15
  1387.47,                !- Field 16
  Until: 16:00,           !- Field 17
  1341,                   !- Field 18
  Until: 17:00,           !- Field 19
  1317.91,                !- Field 20
  Until: 18:00,           !- Field 21
  1347.98,                !- Field 22
  Until: 19:00,           !- Field 23
  1244.23,                !- Field 24
  Until: 20:00,           !- Field 25
  1403.55,                !- Field 26
  Until: 21:00,           !- Field 27
  1288.87,                !- Field 28
  Until: 22:00,           !- Field 29
  1382.37,                !- Field 30
  Until: 23:00,           !- Field 31
  1271.38,                !- Field 32
  Until: 24:00,           !- Field 33
  1342.67,                !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  1291.7,                 !- Field 38
  Until: 02:00,           !- Field 39
  1385.87,                !- Field 40
  Until: 03:00,           !- Field 41
  1313.54,                !- Field 42
  Until: 04:00,           !- Field 43
  1327.68,                !- Field 44
  Until: 05:00,           !- Field 45
  1286.4,                 !- Field 46
  Until: 06:00,           !- Field 47
  1343.38,                !- Field 48
  Until: 07:00,           !- Field 49
  1360.82,                !- Field 50
  Until: 08:00,           !- Field 51
  1360.89,                !- Field 52
  Until: 09:00,           !- Field 53
  1363.54,                !- Field 54
  Until: 10:00,           !- Field 55
  1391.77,                !- Field 56
  Until: 11:00,           !- Field 57
  1416.14,                !- Field 58
  Until: 12:00,           !- Field 59
  1298.03,                !- Field 60
  Until: 13:00,           !- Field 61
  1328.78,                !- Field 62
  Until: 14:00,           !- Field 63
  1452.18,                !- Field 64
  Until: 15:00,           !- Field 65
  1339.83,                !- Field 66
  Until: 16:00,           !- Field 67
  779.98,                 !- Field 68
  Until: 17:00,           !- Field 69
  39.08,                  !- Field 70
  Until: 18:00,           !- Field 71
  31.51,                  !- Field 72
  Until: 19:00,           !- Field 73
  27.39,                  !- Field 74
  Until: 20:00,           !- Field 75
  25.24,                  !- Field 76
  Until: 21:00,           !- Field 77
  18.34,                  !- Field 78
  Until: 22:00,           !- Field 79
  16.18,                  !- Field 80
  Until: 23:00,           !- Field 81
  13,                     !- Field 82
  Until: 24:00,           !- Field 83
  11.01,                  !- Field 84
  Through: 1/28,          !- Field 85
  For: AllDays,           !- Field 86
  Until: 01:00,           !- Field 87
  5.48,                   !- Field 88
  Until: 02:00,           !- Field 89
  3.77,                   !- Field 90
  Until: 03:00,           !- Field 91
  0.25,                   !- Field 92
  Until: 24:00,           !- Field 93
  0,                      !- Field 94
  Through: 2/1,           !- Field 95
  For: AllDays,           !- Field 96
  Until: 24:00,           !- Field 97
  0,                      !- Field 98
  Through: 2/2,           !- Field 99
  For: AllDays,           !- Field 100
  Until: 09:00,           !- Field 101
  0,                      !- Field 102
  Until: 10:00,           !- Field 103
  850.84,                 !- Field 104
  Until: 11:00,           !- Field 105
  768.12,                 !- Field 106
  Until: 12:00,           !- Field 107
  822.37,                 !- Field 108
  Until: 13:00,           !- Field 109
  784.72,                 !- Field 110
  Until: 14:00,           !- Field 111
  812.19,                 !- Field 112
  Until: 15:00,           !- Field 113
  828.63,                 !- Field 114
  Until: 16:00,           !- Field 115
  833.6,                  !- Field 116
  Until: 17:00,           !- Field 117
  833.86,                 !- Field 118
  Until: 18:00,           !- Field 119
  839.72,                 !- Field 120
  Until: 19:00,           !- Field 121
  837.08,                 !- Field 122
  Until: 20:00,           !- Field 123
  865.76,                 !- Field 124
  Until: 21:00,           !- Field 125
  877.62,                 !- Field 126
  Until: 22:00,           !- Field 127
  867.13,                 !- Field 128
  Until: 23:00,           !- Field 129
  830.19,                 !- Field 130
  Until: 24:00,           !- Field 131
  877.6,                  !- Field 132
  Through: 2/3,           !- Field 133
  For: AllDays,           !- Field 134
  Until: 01:00,           !- Field 135
  827.61,                 !- Field 136
  Until: 02:00,           !- Field 137
  847.95,                 !- Field 138
  Until: 03:00,           !- Field 139
  834.89,                 !- Field 140
  Until: 04:00,           !- Field 141
  823.41,                 !- Field 142
  Until: 05:00,           !- Field 143
  896.96,                 !- Field 144
  Until: 06:00,           !- Field 145
  819.29,                 !- Field 146
  Until: 07:00,           !- Field 147
  856.15,                 !- Field 148
  Until: 08:00,           !- Field 149
  846.82,                 !- Field 150
  Until: 09:00,           !- Field 151
  902.41,                 !- Field 152
  Until: 10:00,           !- Field 153
  763.09,                 !- Field 154
  Until: 11:00,           !- Field 155
  771.28,                 !- Field 156
  Until: 12:00,           !- Field 157
  811.24,                 !- Field 158
  Until: 13:00,           !- Field 159
  805.33,                 !- Field 160
  Until: 14:00,           !- Field 161
  744.26,                 !- Field 162
  Until: 15:00,           !- Field 163
  774.36,                 !- Field 164
  Until: 16:00,           !- Field 165
  826.28,                 !- Field 166
  Until: 17:00,           !- Field 167
  794.66,                 !- Field 168
  Until: 18:00,           !- Field 169
  796.77,                 !- Field 170
  Until: 19:00,           !- Field 171
  808.89,                 !- Field 172
  Until: 20:00,           !- Field 173
  790.96,                 !- Field 174
  Until: 21:00,           !- Field 175
  845.86,                 !- Field 176
  Until: 22:00,           !- Field 177
  767.85,                 !- Field 178
  Until: 23:00,           !- Field 179
  752.46,                 !- Field 180
  Until: 24:00,           !- Field 181
  831.56,                 !- Field 182
  Through: 2/4,           !- Field 183
  For: AllDays,           !- Field 184
  Until: 01:00,           !- Field 185
  804.15,                 !- Field 186
  Until: 02:00,           !- Field 187
  807.45,                 !- Field 188
  Until: 03:00,           !- Field 189
  792.39,                 !- Field 190
  Until: 04:00,           !- Field 191
  791.95,                 !- Field 192
  Until: 05:00,           !- Field 193
  856.12,                 !- Field 194
  Until: 06:00,           !- Field 195
  787.65,                 !- Field 196
  Until: 07:00,           !- Field 197
  835.2,                  !- Field 198
  Until: 08:00,           !- Field 199
  782.37,                 !- Field 200
  Until: 09:00,           !- Field 201
  786.93,                 !- Field 202
  Until: 10:00,           !- Field 203
  794.42,                 !- Field 204
  Until: 11:00,           !- Field 205
  784.43,                 !- Field 206
  Until: 12:00,           !- Field 207
  804.61,                 !- Field 208
  Until: 13:00,           !- Field 209
  781.76,                 !- Field 210
  Until: 14:00,           !- Field 211
  783.41,                 !- Field 212
  Until: 15:00,           !- Field 213
  839.43,                 !- Field 214
  Until: 16:00,           !- Field 215
  793.67,                 !- Field 216
  Until: 17:00,           !- Field 217
  873.19,                 !- Field 218
  Until: 18:00,           !- Field 219
  778.76,                 !- Field 220
  Until: 19:00,           !- Field 221
  808.41,                 !- Field 222
  Until: 20:00,           !- Field 223
  838.59,                 !- Field 224
  Until: 21:00,           !- Field 225
  758.34,                 !- Field 226
  Until: 22:00,           !- Field 227
  820.99,                 !- Field 228
  Until: 23:00,           !- Field 229
  840.92,                 !- Field 230
  Until: 24:00,           !- Field 231
  797.58,                 !- Field 232
  Through: 2/5,           !- Field 233
  For: AllDays,           !- Field 234
  Until: 01:00,           !- Field 235
  780.06,                 !- Field 236
  Until: 02:00,           !- Field 237
  846.73,                 !- Field 238
  Until: 03:00,           !- Field 239
  890.82,                 !- Field 240
  Until: 04:00,           !- Field 241
  833.17,                 !- Field 242
  Until: 05:00,           !- Field 243
  817.44,                 !- Field 244
  Until: 06:00,           !- Field 245
  854.05,                 !- Field 246
  Until: 07:00,           !- Field 247
  772.97,                 !- Field 248
  Until: 08:00,           !- Field 249
  851.3,                  !- Field 250
  Until: 09:00,           !- Field 251
  853.4,                  !- Field 252
  Until: 10:00,           !- Field 253
  772.38,                 !- Field 254
  Until: 11:00,           !- Field 255
  834.7,                  !- Field 256
  Until: 12:00,           !- Field 257
  807.97,                 !- Field 258
  Until: 13:00,           !- Field 259
  829.92,                 !- Field 260
  Until: 14:00,           !- Field 261
  807.86,                 !- Field 262
  Until: 15:00,           !- Field 263
  788.47,                 !- Field 264
  Until: 16:00,           !- Field 265
  840.43,                 !- Field 266
  Until: 17:00,           !- Field 267
  754.51,                 !- Field 268
  Until: 18:00,           !- Field 269
  827.45,                 !- Field 270
  Until: 19:00,           !- Field 271
  800.01,                 !- Field 272
  Until: 20:00,           !- Field 273
  804.5,                  !- Field 274
  Until: 21:00,           !- Field 275
  793.82,                 !- Field 276
  Until: 22:00,           !- Field 277
  792.4,                  !- Field 278
  Until: 23:00,           !- Field 279
  825.56,                 !- Field 280
  Until: 24:00,           !- Field 281
  824.33,                 !- Field 282
  Through: 2/6,           !- Field 283
  For: AllDays,           !- Field 284
  Until: 01:00,           !- Field 285
  774.11,                 !- Field 286
  Until: 02:00,           !- Field 287
  828.95,                 !- Field 288
  Until: 03:00,           !- Field 289
  804.72,                 !- Field 290
  Until: 04:00,           !- Field 291
  870.17,                 !- Field 292
  Until: 05:00,           !- Field 293
  813.35,                 !- Field 294
  Until: 06:00,           !- Field 295
  749.44,                 !- Field 296
  Until: 07:00,           !- Field 297
  805.24,                 !- Field 298
  Until: 08:00,           !- Field 299
  793.39,                 !- Field 300
  Until: 09:00,           !- Field 301
  867.72,                 !- Field 302
  Until: 10:00,           !- Field 303
  794.27,                 !- Field 304
  Until: 11:00,           !- Field 305
  849.47,                 !- Field 306
  Until: 12:00,           !- Field 307
  823.9,                  !- Field 308
  Until: 13:00,           !- Field 309
  829.81,                 !- Field 310
  Until: 14:00,           !- Field 311
  859.6,                  !- Field 312
  Until: 15:00,           !- Field 313
  764.55,                 !- Field 314
  Until: 16:00,           !- Field 315
  855.49,                 !- Field 316
  Until: 17:00,           !- Field 317
  857.7,                  !- Field 318
  Until: 18:00,           !- Field 319
  860.33,                 !- Field 320
  Until: 19:00,           !- Field 321
  861.46,                 !- Field 322
  Until: 20:00,           !- Field 323
  826.04,                 !- Field 324
  Until: 21:00,           !- Field 325
  805.03,                 !- Field 326
  Until: 22:00,           !- Field 327
  858.39,                 !- Field 328
  Until: 23:00,           !- Field 329
  783.53,                 !- Field 330
  Until: 24:00,           !- Field 331
  813.24,                 !- Field 332
  Through: 2/7,           !- Field 333
  For: AllDays,           !- Field 334
  Until: 01:00,           !- Field 335
  879.85,                 !- Field 336
  Until: 02:00,           !- Field 337
  759.52,                 !- Field 338
  Until: 03:00,           !- Field 339
  880.22,                 !- Field 340
  Until: 04:00,           !- Field 341
  813.65,                 !- Field 342
  Until: 05:00,           !- Field 343
  854.57,                 !- Field 344
  Until: 06:00,           !- Field 345
  789.84,                 !- Field 346
  Until: 07:00,           !- Field 347
  854.02,                 !- Field 348
  Until: 08:00,           !- Field 349
  822.29,                 !- Field 350
  Until: 09:00,           !- Field 351
  798.89,                 !- Field 352
  Until: 10:00,           !- Field 353
  819.34,                 !- Field 354
  Until: 11:00,           !- Field 355
  844.19,                 !- Field 356
  Until: 12:00,           !- Field 357
  813.57,                 !- Field 358
  Until: 13:00,           !- Field 359
  820,                    !- Field 360
  Until: 14:00,           !- Field 361
  778.53,                 !- Field 362
  Until: 15:00,           !- Field 363
  786.12,                 !- Field 364
  Until: 16:00,           !- Field 365
  792.39,                 !- Field 366
  Until: 17:00,           !- Field 367
  812.45,                 !- Field 368
  Until: 18:00,           !- Field 369
  809.97,                 !- Field 370
  Until: 19:00,           !- Field 371
  828.97,                 !- Field 372
  Until: 20:00,           !- Field 373
  874.37,                 !- Field 374
  Until: 21:00,           !- Field 375
  816.94,                 !- Field 376
  Until: 22:00,           !- Field 377
  780.88,                 !- Field 378
  Until: 23:00,           !- Field 379
  805.29,                 !- Field 380
  Until: 24:00,           !- Field 381
  786.36,                 !- Field 382
  Through: 2/8,           !- Field 383
  For: AllDays,           !- Field 384
  Until: 01:00,           !- Field 385
  853.11,                 !- Field 386
  Until: 02:00,           !- Field 387
  804.57,                 !- Field 388
  Until: 03:00,           !- Field 389
  819.66,                 !- Field 390
  Until: 04:00,           !- Field 391
  854.09,                 !- Field 392
  Until: 05:00,           !- Field 393
  761.63,                 !- Field 394
  Until: 06:00,           !- Field 395
  842.58,                 !- Field 396
  Until: 07:00,           !- Field 397
  797.37,                 !- Field 398
  Until: 08:00,           !- Field 399
  876.42,                 !- Field 400
  Until: 09:00,           !- Field 401
  844.05,                 !- Field 402
  Until: 10:00,           !- Field 403
  796.5,                  !- Field 404
  Until: 11:00,           !- Field 405
  846.42,                 !- Field 406
  Until: 12:00,           !- Field 407
  807.43,                 !- Field 408
  Until: 13:00,           !- Field 409
  803.23,                 !- Field 410
  Until: 14:00,           !- Field 411
  839.15,                 !- Field 412
  Until: 15:00,           !- Field 413
  833.29,                 !- Field 414
  Until: 16:00,           !- Field 415
  834.96,                 !- Field 416
  Until: 17:00,           !- Field 417
  775.23,                 !- Field 418
  Until: 18:00,           !- Field 419
  815.86,                 !- Field 420
  Until: 19:00,           !- Field 421
  849.52,                 !- Field 422
  Until: 20:00,           !- Field 423
  782.27,                 !- Field 424
  Until: 21:00,           !- Field 425
  834.58,                 !- Field 426
  Until: 22:00,           !- Field 427
  805.7,                  !- Field 428
  Until: 23:00,           !- Field 429
  857.7,                  !- Field 430
  Until: 24:00,           !- Field 431
  856.68,                 !- Field 432
  Through: 2/9,           !- Field 433
  For: AllDays,           !- Field 434
  Until: 01:00,           !- Field 435
  787.92,                 !- Field 436
  Until: 02:00,           !- Field 437
  877.99,                 !- Field 438
  Until: 03:00,           !- Field 439
  870.83,                 !- Field 440
  Until: 04:00,           !- Field 441
  786.34,                 !- Field 442
  Until: 05:00,           !- Field 443
  865.27,                 !- Field 444
  Until: 06:00,           !- Field 445
  785.87,                 !- Field 446
  Until: 07:00,           !- Field 447
  776.41,                 !- Field 448
  Until: 08:00,           !- Field 449
  842.82,                 !- Field 450
  Until: 09:00,           !- Field 451
  820.09,                 !- Field 452
  Until: 10:00,           !- Field 453
  847.63,                 !- Field 454
  Until: 11:00,           !- Field 455
  752.11,                 !- Field 456
  Until: 12:00,           !- Field 457
  774.75,                 !- Field 458
  Until: 13:00,           !- Field 459
  856.69,                 !- Field 460
  Until: 14:00,           !- Field 461
  780.6,                  !- Field 462
  Until: 15:00,           !- Field 463
  874.27,                 !- Field 464
  Until: 16:00,           !- Field 465
  812.31,                 !- Field 466
  Until: 17:00,           !- Field 467
  812.47,                 !- Field 468
  Until: 18:00,           !- Field 469
  860.29,                 !- Field 470
  Until: 19:00,           !- Field 471
  773.16,                 !- Field 472
  Until: 20:00,           !- Field 473
  833.21,                 !- Field 474
  Until: 21:00,           !- Field 475
  798.68,                 !- Field 476
  Until: 22:00,           !- Field 477
  848.67,                 !- Field 478
  Until: 23:00,           !- Field 479
  802.62,                 !- Field 480
  Until: 24:00,           !- Field 481
  809.01,                 !- Field 482
  Through: 2/10,          !- Field 483
  For: AllDays,           !- Field 484
  Until: 01:00,           !- Field 485
  873.22,                 !- Field 486
  Until: 02:00,           !- Field 487
  788.24,                 !- Field 488
  Until: 03:00,           !- Field 489
  815.21,                 !- Field 490
  Until: 04:00,           !- Field 491
  771.46,                 !- Field 492
  Until: 05:00,           !- Field 493
  785.44,                 !- Field 494
  Until: 06:00,           !- Field 495
  840.17,                 !- Field 496
  Until: 07:00,           !- Field 497
  818.69,                 !- Field 498
  Until: 08:00,           !- Field 499
  807.95,                 !- Field 500
  Until: 09:00,           !- Field 501
  851.93,                 !- Field 502
  Until: 10:00,           !- Field 503
  822.46,                 !- Field 504
  Until: 11:00,           !- Field 505
  849.6,                  !- Field 506
  Until: 12:00,           !- Field 507
  852.32,                 !- Field 508
  Until: 13:00,           !- Field 509
  824.11,                 !- Field 510
  Until: 14:00,           !- Field 511
  882.88,                 !- Field 512
  Until: 15:00,           !- Field 513
  836.94,                 !- Field 514
  Until: 16:00,           !- Field 515
  821.71,                 !- Field 516
  Until: 17:00,           !- Field 517
  819.81,                 !- Field 518
  Until: 18:00,           !- Field 519
  803.11,                 !- Field 520
  Until: 19:00,           !- Field 521
  871.99,                 !- Field 522
  Until: 20:00,           !- Field 523
  833.4,                  !- Field 524
  Until: 21:00,           !- Field 525
  801.46,                 !- Field 526
  Until: 22:00,           !- Field 527
  783.8,                  !- Field 528
  Until: 23:00,           !- Field 529
  886.01,                 !- Field 530
  Until: 24:00,           !- Field 531
  866.15,                 !- Field 532
  Through: 2/11,          !- Field 533
  For: AllDays,           !- Field 534
  Until: 01:00,           !- Field 535
  793.41,                 !- Field 536
  Until: 02:00,           !- Field 537
  837.1,                  !- Field 538
  Until: 03:00,           !- Field 539
  804.48,                 !- Field 540
  Until: 04:00,           !- Field 541
  804.74,                 !- Field 542
  Until: 05:00,           !- Field 543
  821.34,                 !- Field 544
  Until: 06:00,           !- Field 545
  818.69,                 !- Field 546
  Until: 07:00,           !- Field 547
  894.5,                  !- Field 548
  Until: 08:00,           !- Field 549
  820.33,                 !- Field 550
  Until: 24:00,           !- Field 551
  814.37,                 !- Field 552
  Through: 12/31,         !- Field 553
  For: AllDays,           !- Field 554
  Until: 24:00,           !- Field 555
  814.37;                 !- Field 556

Schedule:Constant,
  Cooling Off 100C,       !- Name
  Temperature,            !- Schedule Type Limits Name
  100;                    !- Hourly Value

Schedule:Constant,
  Always 1,               !- Name
  Any Number,             !- Schedule Type Limits Name
  1;                      !- Hourly Value

Material,
  c1 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c1 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L3 Glass wool 1,     !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.0364,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L4 Air gap,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  0.618,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c1,                !- Name
  c1 L5 Particle board,   !- Outside Layer
  c1 L4 Air gap,          !- Layer 2
  c1 L3 Glass wool 1,     !- Layer 3
  c1 L2 Plasterboard,     !- Layer 4
  c1 L1 Wallpaper;        !- Layer 5

Material,
  c2 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c2 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L3 Glass wool 2,     !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.0364,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L4 Planks,           !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.15,                   !- Conductivity
  500,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c2,                !- Name
  c2 L5 Particle board,   !- Outside Layer
  c2 L4 Planks,           !- Layer 2
  c2 L3 Glass wool 2,     !- Layer 3
  c2 L2 Plasterboard,     !- Layer 4
  c2 L1 Wallpaper;        !- Layer 5

Material,
  f1 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f1 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0719,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L8 Insulated Block 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f1,                !- Name
  f1 L10 Plasterboard,    !- Outside Layer
  f1 L9 Polystyrene 2,    !- Layer 2
  f1 L8 Insulated Block 1+2 (merged), !- Layer 3
  f1 L7 Concrete Slab,    !- Layer 4
  f1 L6 Plastic Lining,   !- Layer 5
  f1 L5 Polystyrene 1,    !- Layer 6
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f1 L3 Concrete,         !- Layer 8
  f1 L2 Glue Cement,      !- Layer 9
  f1 L1 Ceramic Tile;     !- Layer 10

Material,
  f2 L1 Ceramic Tile + Glue Cement (merged), !- Name
  Smooth,                 !- Roughness
  0.009,                  !- Thickness
  1.658,                  !- Conductivity
  2085,                   !- Density
  893,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f2 L2 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L4 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0719,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L5 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L6 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L7 Insulated Block 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L8 Concrete Beam 2,  !- Name
  MediumRough,            !- Roughness
  0.05,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f2,                !- Name
  f2 L10 Plasterboard,    !- Outside Layer
  f2 L9 Polystyrene 2,    !- Layer 2
  f2 L8 Concrete Beam 2,  !- Layer 3
  f2 L7 Insulated Block 1, !- Layer 4
  f2 L6 Concrete Slab,    !- Layer 5
  f2 L5 Plastic Lining,   !- Layer 6
  f2 L4 Polystyrene 1,    !- Layer 7
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Layer 8
  f2 L2 Concrete,         !- Layer 9
  f2 L1 Ceramic Tile + Glue Cement (merged); !- Layer 10

Material,
  f3 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f3 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0719,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L8 Concrete Beam 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0719,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f3,                !- Name
  f3 L10 Plasterboard,    !- Outside Layer
  f3 L9 Polystyrene 2,    !- Layer 2
  f3 L8 Concrete Beam 1+2 (merged), !- Layer 3
  f3 L7 Concrete Slab,    !- Layer 4
  f3 L6 Plastic Lining,   !- Layer 5
  f3 L5 Polystyrene 1,    !- Layer 6
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f3 L3 Concrete,         !- Layer 8
  f3 L2 Glue Cement,      !- Layer 9
  f3 L1 Ceramic Tile;     !- Layer 10

Material,
  n L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  n L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L3 Air / Honeycomb Cardboard, !- Name
  MediumRough,            !- Roughness
  0.046,                  !- Thickness
  0.307,                  !- Conductivity
  26.1,                   !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L4 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L5 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L6 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0563,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path n,                 !- Name
  n L6 Styrodur,          !- Outside Layer
  n L5 Wallpaper,         !- Layer 2
  n L4 Plasterboard,      !- Layer 3
  n L3 Air / Honeycomb Cardboard, !- Layer 4
  n L2 Plasterboard,      !- Layer 5
  n L1 Wallpaper;         !- Layer 6

Material,
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass, !- Name
  Smooth,                 !- Roughness
  0.036,                  !- Thickness
  0.1643,                 !- Conductivity
  307,                    !- Density
  1317,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Material,
  d L2 Blended Air Gap,   !- Name
  MediumRough,            !- Roughness
  0.038,                  !- Thickness
  0.254,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  d L3 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0563,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.872,                  !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Construction,
  Path d,                 !- Name
  d L3 Styrodur,          !- Outside Layer
  d L2 Blended Air Gap,   !- Layer 2
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass; !- Layer 3

Material,
  e L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  e L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0407,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path e,                 !- Name
  e L6 Facing,            !- Outside Layer
  e L5 Hollow block,      !- Layer 2
  e L4 Air gap,           !- Layer 3
  e L3 Polystyrene,       !- Layer 4
  e L2 Plasterboard,      !- Layer 5
  e L1 Wallpaper;         !- Layer 6

Material,
  ewin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.5,                    !- Solar Absorptance
  0.5;                    !- Visible Absorptance

Material,
  ewin1 L2 Air Gap,       !- Name
  MediumRough,            !- Roughness
  0.009,                  !- Thickness
  0.1234,                 !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  ewin1 L3 Glasswool 1,   !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.0657,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  ewin1 L4 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0657,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path ewin1,             !- Name
  ewin1 L4 Polystyrene 1, !- Outside Layer
  ewin1 L3 Glasswool 1,   !- Layer 2
  ewin1 L2 Air Gap,       !- Layer 3
  ewin1 L1 Blended Glass/Air Gap/Glass; !- Layer 4

Material,
  ewin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  ewin2 L2 Glasswool 2,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  0.0657,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  ewin2 L3 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0657,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path ewin2,             !- Name
  ewin2 L3 Polystyrene 1, !- Outside Layer
  ewin2 L2 Glasswool 2,   !- Layer 2
  ewin2 L1 PVC;           !- Layer 3

Material,
  ewin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  3.357,                  !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  ewin3 L2 Glasswool 3,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  2.6227,                 !- Conductivity
  316,                    !- Density
  808,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  ewin3 L3 Polystyrene 2, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  2.6227,                 !- Conductivity
  320,                    !- Density
  1145,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path ewin3,             !- Name
  ewin3 L3 Polystyrene 2, !- Outside Layer
  ewin3 L2 Glasswool 3,   !- Layer 2
  ewin3 L1 Blended PVC + facing + plasterboard; !- Layer 3

Material,
  s L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  s L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0383,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path s,                 !- Name
  s L6 Facing,            !- Outside Layer
  s L5 Hollow block,      !- Layer 2
  s L4 Air gap,           !- Layer 3
  s L3 Polystyrene,       !- Layer 4
  s L2 Plasterboard,      !- Layer 5
  s L1 Wallpaper;         !- Layer 6

Material,
  swin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.5,                    !- Solar Absorptance
  0.5;                    !- Visible Absorptance

Material,
  swin1 L2 Air Gap,       !- Name
  MediumRough,            !- Roughness
  0.009,                  !- Thickness
  0.1234,                 !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin1 L3 Glasswool 1,   !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.0657,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin1 L4 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0657,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path swin1,             !- Name
  swin1 L4 Polystyrene 1, !- Outside Layer
  swin1 L3 Glasswool 1,   !- Layer 2
  swin1 L2 Air Gap,       !- Layer 3
  swin1 L1 Blended Glass/Air Gap/Glass; !- Layer 4

Material,
  swin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  swin2 L2 Glasswool 2,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  0.0657,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin2 L3 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0657,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path swin2,             !- Name
  swin2 L3 Polystyrene 1, !- Outside Layer
  swin2 L2 Glasswool 2,   !- Layer 2
  swin2 L1 PVC;           !- Layer 3

Material,
  swin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  3.357,                  !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  swin3 L2 Glasswool 3,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  2.6227,                 !- Conductivity
  316,                    !- Density
  808,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin3 L3 Polystyrene 2, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  2.6227,                 !- Conductivity
  320,                    !- Density
  1145,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path swin3,             !- Name
  swin3 L3 Polystyrene 2, !- Outside Layer
  swin3 L2 Glasswool 3,   !- Layer 2
  swin3 L1 Blended PVC + facing + plasterboard; !- Layer 3

Material,
  w L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  w L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0597,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L6 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L7 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0597,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L8 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L9 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path w,                 !- Name
  w L9 Wallpaper,         !- Outside Layer
  w L8 Plasterboard,      !- Layer 2
  w L7 Polystyrene,       !- Layer 3
  w L6 Air gap,           !- Layer 4
  w L5 Hollow block,      !- Layer 5
  w L4 Air gap,           !- Layer 6
  w L3 Polystyrene,       !- Layer 7
  w L2 Plasterboard,      !- Layer 8
  w L1 Wallpaper;         !- Layer 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tattic,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tattic;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tcellar,          !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tcellar;           !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tnorth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tnorth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Teast,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Teast;             !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tsouth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tsouth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Twest,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Twest;             !- Field 9

Zone,
  Cell,                   !- Name
  0,                      !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1,                      !- Multiplier
  2.565,                  !- Ceiling Height
  41.7903,                !- Volume
  16.2925;                !- Floor Area

BuildingSurface:Detailed,
  Cell c1,                !- Name
  Ceiling,                !- Surface Type
  Path c1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.115,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.115,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell c2,                !- Name
  Ceiling,                !- Surface Type
  Path c2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.115,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.115,                  !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.655,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell f1,                !- Name
  Floor,                  !- Surface Type
  Path f1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  3.815,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  3.815,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f2,                !- Name
  Floor,                  !- Surface Type
  Path f2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.235,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.235,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  3.815,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  3.815,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f3,                !- Name
  Floor,                  !- Surface Type
  Path f3,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.655,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.235,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.235,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell n,                 !- Name
  Wall,                   !- Surface Type
  Path n,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.78729,                !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  2.78729,                !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell d,                 !- Name
  Wall,                   !- Surface Type
  Path d,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  2.78729,                !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  2.78729,                !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell e,                 !- Name
  Wall,                   !- Surface Type
  Path e,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  3.952359,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  3.952359,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell ewin1,             !- Name
  Wall,                   !- Surface Type
  Path ewin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  3.952359,               !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  3.952359,               !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.338519,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.338519,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell ewin2,             !- Name
  Wall,                   !- Surface Type
  Path ewin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.338519,               !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.338519,               !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.392515,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.392515,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell ewin3,             !- Name
  Wall,                   !- Surface Type
  Path ewin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.392515,               !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.392515,               !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.655049,               !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.655049,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell s,                 !- Name
  Wall,                   !- Surface Type
  Path s,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  2.797349,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  2.797349,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin1,             !- Name
  Wall,                   !- Surface Type
  Path swin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.797349,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  2.797349,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.183509,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.183509,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin2,             !- Name
  Wall,                   !- Surface Type
  Path swin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.183509,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.183509,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.237505,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.237505,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin3,             !- Name
  Wall,                   !- Surface Type
  Path swin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.237505,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.237505,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.500039,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.500039,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell w,                 !- Name
  Wall,                   !- Surface Type
  Path w,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.65501,                !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.65501,                !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.565;                  !- Z4

ElectricEquipment,
  Fan heat (measured Qfan), !- Name
  Cell,                   !- Zone or ZoneList or Space or SpaceList Name
  Meas Qfan,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  1,                      !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0,                      !- Fraction Lost
  General;                !- End-Use Subcategory

HVACTemplate:Thermostat,
  Cell Tstat,             !- Name
  Meas Tcell,             !- Heating Setpoint Schedule Name
  ,                       !- Constant Heating Setpoint
  Cooling Off 100C;       !- Cooling Setpoint Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Cell,                   !- Zone Name
  Cell Tstat,             !- Template Thermostat Name
  ,                       !- System Availability Schedule Name
  50,                     !- Maximum Heating Supply Air Temperature
  13,                     !- Minimum Cooling Supply Air Temperature
  0.0156,                 !- Maximum Heating Supply Air Humidity Ratio
  0.0077,                 !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                !- Heating Limit
  ,                       !- Maximum Heating Air Flow Rate
  ,                       !- Maximum Sensible Heating Capacity
  NoLimit,                !- Cooling Limit
  ,                       !- Maximum Cooling Air Flow Rate
  ,                       !- Maximum Total Cooling Capacity
  ,                       !- Heating Availability Schedule Name
  ,                       !- Cooling Availability Schedule Name
  None,                   !- Dehumidification Control Type
  ,                       !- Cooling Sensible Heat Ratio
  ,                       !- Dehumidification Setpoint
  None,                   !- Humidification Control Type
  ,                       !- Humidification Setpoint
  None;                   !- Outdoor Air Method

SurfaceProperty:ConvectionCoefficients,
  Cell c1,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  3.6;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell c2,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  3.6;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f1,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f2,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f3,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell n,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  10.5;                   !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell d,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  10.5;                   !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell e,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell ewin1,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell ewin2,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell ewin3,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell s,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin1,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin2,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin3,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell w,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

EnergyManagementSystem:Sensor,
  HWD_safr_m3h,           !- Field 1
  Meas HWDsafr,           !- Field 2
  Schedule Value;         !- Field 3

EnergyManagementSystem:Actuator,
  HWD_mdot,               !- Field 1
  Cell Ideal Loads Air System, !- Field 2
  Ideal Loads Air System, !- Field 3
  Air Mass Flow Rate;     !- Field 4

EnergyManagementSystem:ProgramCallingManager,
  HWD airflow,            !- Field 1
  InsideHVACSystemIterationLoop, !- Field 2
  HWD_airflow;            !- Field 3

EnergyManagementSystem:Program,
  HWD_airflow,            !- Field 1
  SET HWD_mdot = HWD_safr_m3h * 1.1455 / 3600; !- Field 2

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Cell,                   !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Mass Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tattic,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcellar,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tnorth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Teast,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tsouth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Twest,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcell,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Qfan,              !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas HWDsafr,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency
