! Exported by Pinocchio-EP 1.0.0+b0c9cf1.dirty (EnergyPlus input)
! Profile: Standard 140 / validation (lib/compliance/profile140.js)
Version,
  26.1;                   !- Version Identifier

SimulationControl,
  No,                     !- Do Zone Sizing Calculation
  No,                     !- Do System Sizing Calculation
  No,                     !- Do Plant Sizing Calculation
  No,                     !- Run Simulation for Sizing Periods
  Yes,                    !- Run Simulation for Weather File Run Periods
  No,                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                      !- Maximum Number of HVAC Sizing Simulation Passes

Building,
  ET110B1,                !- Name
  30,                     !- North Axis
  Country,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4,                    !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior, !- Solar Distribution
  25,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days

Timestep,
  60;                     !- Number of Timesteps per Hour

Site:Location,
  ETNA Moret-sur-Loing EDF France, !- Name
  48.3667,                !- Latitude
  2.8167,                 !- Longitude
  1,                      !- Time Zone
  104;                    !- Elevation

RunPeriod,
  ET110B1,                !- Name
  1,                      !- Begin Month
  26,                     !- Begin Day of Month
  2000,                   !- Begin Year
  2,                      !- End Month
  11,                     !- End Day of Month
  2000,                   !- End Year
  ,                       !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                     !- Apply Weekend Holiday Rule
  Yes,                    !- Use Weather File Rain Indicators
  Yes;                    !- Use Weather File Snow Indicators

GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  Counterclockwise,       !- Vertex Entry Direction
  Relative;               !- Coordinate System

ScheduleTypeLimits,
  Any Number;             !- Name

ScheduleTypeLimits,
  Temperature,            !- Name
  -60,                    !- Lower Limit Value
  200,                    !- Upper Limit Value
  Continuous,             !- Numeric Type
  Temperature;            !- Unit Type

Schedule:Compact,
  Meas Tattic,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.08,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.08,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.07,                  !- Field 12
  Until: 14:00,           !- Field 13
  10.05,                  !- Field 14
  Until: 15:00,           !- Field 15
  10.03,                  !- Field 16
  Until: 16:00,           !- Field 17
  10.02,                  !- Field 18
  Until: 17:00,           !- Field 19
  10.01,                  !- Field 20
  Until: 18:00,           !- Field 21
  10,                     !- Field 22
  Until: 19:00,           !- Field 23
  10.01,                  !- Field 24
  Until: 20:00,           !- Field 25
  10.03,                  !- Field 26
  Until: 21:00,           !- Field 27
  10.04,                  !- Field 28
  Until: 22:00,           !- Field 29
  10.03,                  !- Field 30
  Until: 24:00,           !- Field 31
  10.05,                  !- Field 32
  Through: 1/27,          !- Field 33
  For: AllDays,           !- Field 34
  Until: 01:00,           !- Field 35
  10.05,                  !- Field 36
  Until: 05:00,           !- Field 37
  10.06,                  !- Field 38
  Until: 08:00,           !- Field 39
  10.07,                  !- Field 40
  Until: 09:00,           !- Field 41
  10.08,                  !- Field 42
  Until: 12:00,           !- Field 43
  10.07,                  !- Field 44
  Until: 13:00,           !- Field 45
  10.05,                  !- Field 46
  Until: 14:00,           !- Field 47
  10.03,                  !- Field 48
  Until: 15:00,           !- Field 49
  10.02,                  !- Field 50
  Until: 17:00,           !- Field 51
  10.01,                  !- Field 52
  Until: 18:00,           !- Field 53
  10,                     !- Field 54
  Until: 19:00,           !- Field 55
  10.01,                  !- Field 56
  Until: 22:00,           !- Field 57
  10.02,                  !- Field 58
  Until: 23:00,           !- Field 59
  10.03,                  !- Field 60
  Until: 24:00,           !- Field 61
  10.04,                  !- Field 62
  Through: 1/28,          !- Field 63
  For: AllDays,           !- Field 64
  Until: 01:00,           !- Field 65
  10.05,                  !- Field 66
  Until: 02:00,           !- Field 67
  10.04,                  !- Field 68
  Until: 04:00,           !- Field 69
  10.05,                  !- Field 70
  Until: 05:00,           !- Field 71
  10.06,                  !- Field 72
  Until: 10:00,           !- Field 73
  10.07,                  !- Field 74
  Until: 11:00,           !- Field 75
  10.06,                  !- Field 76
  Until: 12:00,           !- Field 77
  10.05,                  !- Field 78
  Until: 13:00,           !- Field 79
  10.02,                  !- Field 80
  Until: 14:00,           !- Field 81
  10,                     !- Field 82
  Until: 15:00,           !- Field 83
  9.99,                   !- Field 84
  Until: 16:00,           !- Field 85
  9.97,                   !- Field 86
  Until: 17:00,           !- Field 87
  9.98,                   !- Field 88
  Until: 18:00,           !- Field 89
  10,                     !- Field 90
  Until: 19:00,           !- Field 91
  10.02,                  !- Field 92
  Until: 20:00,           !- Field 93
  10.03,                  !- Field 94
  Until: 24:00,           !- Field 95
  10.04,                  !- Field 96
  Through: 1/29,          !- Field 97
  For: AllDays,           !- Field 98
  Until: 02:00,           !- Field 99
  10.05,                  !- Field 100
  Until: 03:00,           !- Field 101
  10.06,                  !- Field 102
  Until: 09:00,           !- Field 103
  10.07,                  !- Field 104
  Until: 10:00,           !- Field 105
  10.06,                  !- Field 106
  Until: 11:00,           !- Field 107
  10.05,                  !- Field 108
  Until: 12:00,           !- Field 109
  10.06,                  !- Field 110
  Until: 13:00,           !- Field 111
  10.04,                  !- Field 112
  Until: 15:00,           !- Field 113
  10.03,                  !- Field 114
  Until: 18:00,           !- Field 115
  10.02,                  !- Field 116
  Until: 20:00,           !- Field 117
  10.03,                  !- Field 118
  Until: 21:00,           !- Field 119
  10.04,                  !- Field 120
  Until: 24:00,           !- Field 121
  10.03,                  !- Field 122
  Through: 1/30,          !- Field 123
  For: AllDays,           !- Field 124
  Until: 01:00,           !- Field 125
  10.03,                  !- Field 126
  Until: 02:00,           !- Field 127
  10.04,                  !- Field 128
  Until: 05:00,           !- Field 129
  10.03,                  !- Field 130
  Until: 06:00,           !- Field 131
  10.02,                  !- Field 132
  Until: 08:00,           !- Field 133
  10.03,                  !- Field 134
  Until: 09:00,           !- Field 135
  10.02,                  !- Field 136
  Until: 10:00,           !- Field 137
  10.03,                  !- Field 138
  Until: 11:00,           !- Field 139
  10.02,                  !- Field 140
  Until: 12:00,           !- Field 141
  10.01,                  !- Field 142
  Until: 13:00,           !- Field 143
  10,                     !- Field 144
  Until: 14:00,           !- Field 145
  9.99,                   !- Field 146
  Until: 16:00,           !- Field 147
  9.96,                   !- Field 148
  Until: 17:00,           !- Field 149
  9.98,                   !- Field 150
  Until: 19:00,           !- Field 151
  9.99,                   !- Field 152
  Until: 20:00,           !- Field 153
  10,                     !- Field 154
  Until: 24:00,           !- Field 155
  10.01,                  !- Field 156
  Through: 1/31,          !- Field 157
  For: AllDays,           !- Field 158
  Until: 04:00,           !- Field 159
  10.01,                  !- Field 160
  Until: 07:00,           !- Field 161
  10.02,                  !- Field 162
  Until: 09:00,           !- Field 163
  10.03,                  !- Field 164
  Until: 11:00,           !- Field 165
  10.02,                  !- Field 166
  Until: 12:00,           !- Field 167
  10.01,                  !- Field 168
  Until: 13:00,           !- Field 169
  10,                     !- Field 170
  Until: 17:00,           !- Field 171
  9.99,                   !- Field 172
  Until: 19:00,           !- Field 173
  10,                     !- Field 174
  Until: 24:00,           !- Field 175
  10.01,                  !- Field 176
  Through: 2/1,           !- Field 177
  For: AllDays,           !- Field 178
  Until: 02:00,           !- Field 179
  10.02,                  !- Field 180
  Until: 03:00,           !- Field 181
  10.01,                  !- Field 182
  Until: 06:00,           !- Field 183
  10.02,                  !- Field 184
  Until: 07:00,           !- Field 185
  10.03,                  !- Field 186
  Until: 08:00,           !- Field 187
  10.02,                  !- Field 188
  Until: 09:00,           !- Field 189
  10.03,                  !- Field 190
  Until: 10:00,           !- Field 191
  10.02,                  !- Field 192
  Until: 12:00,           !- Field 193
  10.03,                  !- Field 194
  Until: 14:00,           !- Field 195
  10.04,                  !- Field 196
  Until: 15:00,           !- Field 197
  10.03,                  !- Field 198
  Until: 19:00,           !- Field 199
  10.02,                  !- Field 200
  Until: 22:00,           !- Field 201
  10.04,                  !- Field 202
  Until: 24:00,           !- Field 203
  10.05,                  !- Field 204
  Through: 2/2,           !- Field 205
  For: AllDays,           !- Field 206
  Until: 01:00,           !- Field 207
  10.04,                  !- Field 208
  Until: 03:00,           !- Field 209
  10.05,                  !- Field 210
  Until: 07:00,           !- Field 211
  10.03,                  !- Field 212
  Until: 08:00,           !- Field 213
  10.04,                  !- Field 214
  Until: 10:00,           !- Field 215
  10.03,                  !- Field 216
  Until: 14:00,           !- Field 217
  10.02,                  !- Field 218
  Until: 17:00,           !- Field 219
  10.01,                  !- Field 220
  Until: 18:00,           !- Field 221
  10.03,                  !- Field 222
  Until: 19:00,           !- Field 223
  10.02,                  !- Field 224
  Until: 21:00,           !- Field 225
  10.03,                  !- Field 226
  Until: 23:00,           !- Field 227
  10.04,                  !- Field 228
  Until: 24:00,           !- Field 229
  10.05,                  !- Field 230
  Through: 2/3,           !- Field 231
  For: AllDays,           !- Field 232
  Until: 02:00,           !- Field 233
  10.06,                  !- Field 234
  Until: 04:00,           !- Field 235
  10.07,                  !- Field 236
  Until: 06:00,           !- Field 237
  10.06,                  !- Field 238
  Until: 07:00,           !- Field 239
  10.07,                  !- Field 240
  Until: 08:00,           !- Field 241
  10.08,                  !- Field 242
  Until: 11:00,           !- Field 243
  10.07,                  !- Field 244
  Until: 12:00,           !- Field 245
  10.09,                  !- Field 246
  Until: 15:00,           !- Field 247
  10.07,                  !- Field 248
  Until: 17:00,           !- Field 249
  10.06,                  !- Field 250
  Until: 22:00,           !- Field 251
  10.05,                  !- Field 252
  Until: 24:00,           !- Field 253
  10.04,                  !- Field 254
  Through: 2/4,           !- Field 255
  For: AllDays,           !- Field 256
  Until: 04:00,           !- Field 257
  10.04,                  !- Field 258
  Until: 06:00,           !- Field 259
  10.05,                  !- Field 260
  Until: 09:00,           !- Field 261
  10.04,                  !- Field 262
  Until: 11:00,           !- Field 263
  10.05,                  !- Field 264
  Until: 12:00,           !- Field 265
  10.04,                  !- Field 266
  Until: 13:00,           !- Field 267
  10.02,                  !- Field 268
  Until: 14:00,           !- Field 269
  10.01,                  !- Field 270
  Until: 15:00,           !- Field 271
  10,                     !- Field 272
  Until: 17:00,           !- Field 273
  9.98,                   !- Field 274
  Until: 19:00,           !- Field 275
  10,                     !- Field 276
  Until: 21:00,           !- Field 277
  10.01,                  !- Field 278
  Until: 23:00,           !- Field 279
  10.02,                  !- Field 280
  Until: 24:00,           !- Field 281
  10.03,                  !- Field 282
  Through: 2/5,           !- Field 283
  For: AllDays,           !- Field 284
  Until: 01:00,           !- Field 285
  10.03,                  !- Field 286
  Until: 02:00,           !- Field 287
  10.04,                  !- Field 288
  Until: 07:00,           !- Field 289
  10.03,                  !- Field 290
  Until: 11:00,           !- Field 291
  10.04,                  !- Field 292
  Until: 12:00,           !- Field 293
  10.03,                  !- Field 294
  Until: 13:00,           !- Field 295
  10.02,                  !- Field 296
  Until: 14:00,           !- Field 297
  10,                     !- Field 298
  Until: 15:00,           !- Field 299
  9.99,                   !- Field 300
  Until: 16:00,           !- Field 301
  10.21,                  !- Field 302
  Until: 18:00,           !- Field 303
  9.92,                   !- Field 304
  Until: 19:00,           !- Field 305
  9.94,                   !- Field 306
  Until: 20:00,           !- Field 307
  9.96,                   !- Field 308
  Until: 21:00,           !- Field 309
  9.97,                   !- Field 310
  Until: 22:00,           !- Field 311
  9.96,                   !- Field 312
  Until: 24:00,           !- Field 313
  9.98,                   !- Field 314
  Through: 2/6,           !- Field 315
  For: AllDays,           !- Field 316
  Until: 01:00,           !- Field 317
  9.98,                   !- Field 318
  Until: 03:00,           !- Field 319
  9.99,                   !- Field 320
  Until: 05:00,           !- Field 321
  10,                     !- Field 322
  Until: 06:00,           !- Field 323
  10.01,                  !- Field 324
  Until: 07:00,           !- Field 325
  10,                     !- Field 326
  Until: 08:00,           !- Field 327
  10.01,                  !- Field 328
  Until: 09:00,           !- Field 329
  10.02,                  !- Field 330
  Until: 13:00,           !- Field 331
  10.03,                  !- Field 332
  Until: 16:00,           !- Field 333
  10.02,                  !- Field 334
  Until: 24:00,           !- Field 335
  10.01,                  !- Field 336
  Through: 2/7,           !- Field 337
  For: AllDays,           !- Field 338
  Until: 02:00,           !- Field 339
  10.01,                  !- Field 340
  Until: 03:00,           !- Field 341
  10,                     !- Field 342
  Until: 05:00,           !- Field 343
  10.01,                  !- Field 344
  Until: 07:00,           !- Field 345
  10.02,                  !- Field 346
  Until: 09:00,           !- Field 347
  10.03,                  !- Field 348
  Until: 11:00,           !- Field 349
  10.04,                  !- Field 350
  Until: 21:00,           !- Field 351
  10.03,                  !- Field 352
  Until: 22:00,           !- Field 353
  10.02,                  !- Field 354
  Until: 23:00,           !- Field 355
  10.01,                  !- Field 356
  Until: 24:00,           !- Field 357
  10,                     !- Field 358
  Through: 2/8,           !- Field 359
  For: AllDays,           !- Field 360
  Until: 04:00,           !- Field 361
  9.99,                   !- Field 362
  Until: 07:00,           !- Field 363
  10,                     !- Field 364
  Until: 09:00,           !- Field 365
  9.99,                   !- Field 366
  Until: 10:00,           !- Field 367
  9.98,                   !- Field 368
  Until: 11:00,           !- Field 369
  9.97,                   !- Field 370
  Until: 12:00,           !- Field 371
  9.95,                   !- Field 372
  Until: 13:00,           !- Field 373
  9.93,                   !- Field 374
  Until: 14:00,           !- Field 375
  9.94,                   !- Field 376
  Until: 15:00,           !- Field 377
  9.93,                   !- Field 378
  Until: 16:00,           !- Field 379
  9.94,                   !- Field 380
  Until: 17:00,           !- Field 381
  9.95,                   !- Field 382
  Until: 18:00,           !- Field 383
  9.94,                   !- Field 384
  Until: 20:00,           !- Field 385
  9.96,                   !- Field 386
  Until: 21:00,           !- Field 387
  9.97,                   !- Field 388
  Until: 22:00,           !- Field 389
  9.99,                   !- Field 390
  Until: 23:00,           !- Field 391
  10,                     !- Field 392
  Until: 24:00,           !- Field 393
  10.02,                  !- Field 394
  Through: 2/9,           !- Field 395
  For: AllDays,           !- Field 396
  Until: 02:00,           !- Field 397
  10.02,                  !- Field 398
  Until: 03:00,           !- Field 399
  10.03,                  !- Field 400
  Until: 04:00,           !- Field 401
  10.05,                  !- Field 402
  Until: 09:00,           !- Field 403
  10.06,                  !- Field 404
  Until: 10:00,           !- Field 405
  10.07,                  !- Field 406
  Until: 11:00,           !- Field 407
  10.05,                  !- Field 408
  Until: 12:00,           !- Field 409
  10.04,                  !- Field 410
  Until: 14:00,           !- Field 411
  10.01,                  !- Field 412
  Until: 15:00,           !- Field 413
  10,                     !- Field 414
  Until: 16:00,           !- Field 415
  9.99,                   !- Field 416
  Until: 17:00,           !- Field 417
  9.97,                   !- Field 418
  Until: 19:00,           !- Field 419
  9.98,                   !- Field 420
  Until: 21:00,           !- Field 421
  10,                     !- Field 422
  Until: 23:00,           !- Field 423
  10.01,                  !- Field 424
  Until: 24:00,           !- Field 425
  10.02,                  !- Field 426
  Through: 2/10,          !- Field 427
  For: AllDays,           !- Field 428
  Until: 02:00,           !- Field 429
  10.02,                  !- Field 430
  Until: 03:00,           !- Field 431
  10.03,                  !- Field 432
  Until: 08:00,           !- Field 433
  10.04,                  !- Field 434
  Until: 09:00,           !- Field 435
  10.06,                  !- Field 436
  Until: 11:00,           !- Field 437
  10.07,                  !- Field 438
  Until: 12:00,           !- Field 439
  10.06,                  !- Field 440
  Until: 13:00,           !- Field 441
  10.03,                  !- Field 442
  Until: 14:00,           !- Field 443
  10.02,                  !- Field 444
  Until: 15:00,           !- Field 445
  10.03,                  !- Field 446
  Until: 16:00,           !- Field 447
  10.04,                  !- Field 448
  Until: 18:00,           !- Field 449
  10.03,                  !- Field 450
  Until: 19:00,           !- Field 451
  10.04,                  !- Field 452
  Until: 20:00,           !- Field 453
  10.03,                  !- Field 454
  Until: 21:00,           !- Field 455
  10.01,                  !- Field 456
  Until: 24:00,           !- Field 457
  10.02,                  !- Field 458
  Through: 2/11,          !- Field 459
  For: AllDays,           !- Field 460
  Until: 01:00,           !- Field 461
  10.03,                  !- Field 462
  Until: 02:00,           !- Field 463
  10.02,                  !- Field 464
  Until: 04:00,           !- Field 465
  10.03,                  !- Field 466
  Until: 24:00,           !- Field 467
  10.04,                  !- Field 468
  Through: 12/31,         !- Field 469
  For: AllDays,           !- Field 470
  Until: 24:00,           !- Field 471
  10.04;                  !- Field 472

Schedule:Compact,
  Meas Tcellar,           !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.88,                   !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  9.88,                   !- Field 10
  Until: 13:00,           !- Field 11
  9.9,                    !- Field 12
  Until: 14:00,           !- Field 13
  9.92,                   !- Field 14
  Until: 16:00,           !- Field 15
  9.95,                   !- Field 16
  Until: 17:00,           !- Field 17
  9.96,                   !- Field 18
  Until: 18:00,           !- Field 19
  9.95,                   !- Field 20
  Until: 19:00,           !- Field 21
  9.97,                   !- Field 22
  Until: 20:00,           !- Field 23
  9.96,                   !- Field 24
  Until: 22:00,           !- Field 25
  9.98,                   !- Field 26
  Until: 23:00,           !- Field 27
  9.95,                   !- Field 28
  Until: 24:00,           !- Field 29
  9.94,                   !- Field 30
  Through: 1/27,          !- Field 31
  For: AllDays,           !- Field 32
  Until: 04:00,           !- Field 33
  9.95,                   !- Field 34
  Until: 05:00,           !- Field 35
  9.97,                   !- Field 36
  Until: 07:00,           !- Field 37
  9.94,                   !- Field 38
  Until: 08:00,           !- Field 39
  9.93,                   !- Field 40
  Until: 09:00,           !- Field 41
  9.97,                   !- Field 42
  Until: 11:00,           !- Field 43
  9.96,                   !- Field 44
  Until: 12:00,           !- Field 45
  9.95,                   !- Field 46
  Until: 13:00,           !- Field 47
  9.97,                   !- Field 48
  Until: 14:00,           !- Field 49
  9.99,                   !- Field 50
  Until: 15:00,           !- Field 51
  9.98,                   !- Field 52
  Until: 16:00,           !- Field 53
  9.96,                   !- Field 54
  Until: 17:00,           !- Field 55
  9.91,                   !- Field 56
  Until: 22:00,           !- Field 57
  9.92,                   !- Field 58
  Until: 23:00,           !- Field 59
  9.91,                   !- Field 60
  Until: 24:00,           !- Field 61
  9.9,                    !- Field 62
  Through: 1/28,          !- Field 63
  For: AllDays,           !- Field 64
  Until: 01:00,           !- Field 65
  9.9,                    !- Field 66
  Until: 03:00,           !- Field 67
  9.89,                   !- Field 68
  Until: 05:00,           !- Field 69
  9.88,                   !- Field 70
  Until: 09:00,           !- Field 71
  9.87,                   !- Field 72
  Until: 10:00,           !- Field 73
  9.86,                   !- Field 74
  Until: 11:00,           !- Field 75
  9.87,                   !- Field 76
  Until: 12:00,           !- Field 77
  9.88,                   !- Field 78
  Until: 13:00,           !- Field 79
  9.89,                   !- Field 80
  Until: 14:00,           !- Field 81
  9.87,                   !- Field 82
  Until: 15:00,           !- Field 83
  9.85,                   !- Field 84
  Until: 16:00,           !- Field 85
  9.83,                   !- Field 86
  Until: 17:00,           !- Field 87
  9.82,                   !- Field 88
  Until: 21:00,           !- Field 89
  9.8,                    !- Field 90
  Until: 22:00,           !- Field 91
  9.79,                   !- Field 92
  Until: 23:00,           !- Field 93
  9.78,                   !- Field 94
  Until: 24:00,           !- Field 95
  9.77,                   !- Field 96
  Through: 1/29,          !- Field 97
  For: AllDays,           !- Field 98
  Until: 01:00,           !- Field 99
  9.76,                   !- Field 100
  Until: 02:00,           !- Field 101
  9.74,                   !- Field 102
  Until: 03:00,           !- Field 103
  9.73,                   !- Field 104
  Until: 06:00,           !- Field 105
  9.7,                    !- Field 106
  Until: 07:00,           !- Field 107
  9.68,                   !- Field 108
  Until: 08:00,           !- Field 109
  9.7,                    !- Field 110
  Until: 09:00,           !- Field 111
  9.78,                   !- Field 112
  Until: 10:00,           !- Field 113
  9.8,                    !- Field 114
  Until: 11:00,           !- Field 115
  9.79,                   !- Field 116
  Until: 12:00,           !- Field 117
  9.77,                   !- Field 118
  Until: 13:00,           !- Field 119
  9.78,                   !- Field 120
  Until: 14:00,           !- Field 121
  9.8,                    !- Field 122
  Until: 15:00,           !- Field 123
  9.79,                   !- Field 124
  Until: 16:00,           !- Field 125
  9.81,                   !- Field 126
  Until: 17:00,           !- Field 127
  9.82,                   !- Field 128
  Until: 18:00,           !- Field 129
  9.85,                   !- Field 130
  Until: 20:00,           !- Field 131
  9.84,                   !- Field 132
  Until: 21:00,           !- Field 133
  9.83,                   !- Field 134
  Until: 24:00,           !- Field 135
  9.82,                   !- Field 136
  Through: 1/30,          !- Field 137
  For: AllDays,           !- Field 138
  Until: 01:00,           !- Field 139
  9.83,                   !- Field 140
  Until: 02:00,           !- Field 141
  9.85,                   !- Field 142
  Until: 03:00,           !- Field 143
  9.88,                   !- Field 144
  Until: 04:00,           !- Field 145
  9.87,                   !- Field 146
  Until: 06:00,           !- Field 147
  9.88,                   !- Field 148
  Until: 07:00,           !- Field 149
  9.87,                   !- Field 150
  Until: 08:00,           !- Field 151
  9.88,                   !- Field 152
  Until: 09:00,           !- Field 153
  9.87,                   !- Field 154
  Until: 10:00,           !- Field 155
  9.84,                   !- Field 156
  Until: 11:00,           !- Field 157
  9.89,                   !- Field 158
  Until: 13:00,           !- Field 159
  9.97,                   !- Field 160
  Until: 14:00,           !- Field 161
  9.94,                   !- Field 162
  Until: 15:00,           !- Field 163
  9.97,                   !- Field 164
  Until: 16:00,           !- Field 165
  9.96,                   !- Field 166
  Until: 18:00,           !- Field 167
  9.98,                   !- Field 168
  Until: 19:00,           !- Field 169
  10,                     !- Field 170
  Until: 20:00,           !- Field 171
  9.99,                   !- Field 172
  Until: 21:00,           !- Field 173
  9.95,                   !- Field 174
  Until: 22:00,           !- Field 175
  9.98,                   !- Field 176
  Until: 23:00,           !- Field 177
  9.93,                   !- Field 178
  Until: 24:00,           !- Field 179
  9.95,                   !- Field 180
  Through: 1/31,          !- Field 181
  For: AllDays,           !- Field 182
  Until: 01:00,           !- Field 183
  9.93,                   !- Field 184
  Until: 02:00,           !- Field 185
  9.94,                   !- Field 186
  Until: 03:00,           !- Field 187
  9.93,                   !- Field 188
  Until: 04:00,           !- Field 189
  9.92,                   !- Field 190
  Until: 05:00,           !- Field 191
  9.94,                   !- Field 192
  Until: 06:00,           !- Field 193
  9.92,                   !- Field 194
  Until: 07:00,           !- Field 195
  9.96,                   !- Field 196
  Until: 08:00,           !- Field 197
  9.92,                   !- Field 198
  Until: 09:00,           !- Field 199
  9.98,                   !- Field 200
  Until: 10:00,           !- Field 201
  9.94,                   !- Field 202
  Until: 11:00,           !- Field 203
  9.98,                   !- Field 204
  Until: 13:00,           !- Field 205
  9.97,                   !- Field 206
  Until: 15:00,           !- Field 207
  9.98,                   !- Field 208
  Until: 17:00,           !- Field 209
  10,                     !- Field 210
  Until: 18:00,           !- Field 211
  9.99,                   !- Field 212
  Until: 19:00,           !- Field 213
  10,                     !- Field 214
  Until: 20:00,           !- Field 215
  9.97,                   !- Field 216
  Until: 21:00,           !- Field 217
  10.01,                  !- Field 218
  Until: 22:00,           !- Field 219
  9.95,                   !- Field 220
  Until: 23:00,           !- Field 221
  10,                     !- Field 222
  Until: 24:00,           !- Field 223
  9.97,                   !- Field 224
  Through: 2/1,           !- Field 225
  For: AllDays,           !- Field 226
  Until: 01:00,           !- Field 227
  9.96,                   !- Field 228
  Until: 02:00,           !- Field 229
  10.03,                  !- Field 230
  Until: 04:00,           !- Field 231
  9.95,                   !- Field 232
  Until: 05:00,           !- Field 233
  10.01,                  !- Field 234
  Until: 06:00,           !- Field 235
  9.93,                   !- Field 236
  Until: 07:00,           !- Field 237
  9.95,                   !- Field 238
  Until: 08:00,           !- Field 239
  10.01,                  !- Field 240
  Until: 09:00,           !- Field 241
  10.04,                  !- Field 242
  Until: 10:00,           !- Field 243
  9.94,                   !- Field 244
  Until: 11:00,           !- Field 245
  9.9,                    !- Field 246
  Until: 12:00,           !- Field 247
  9.87,                   !- Field 248
  Until: 13:00,           !- Field 249
  9.93,                   !- Field 250
  Until: 15:00,           !- Field 251
  9.99,                   !- Field 252
  Until: 16:00,           !- Field 253
  9.92,                   !- Field 254
  Until: 17:00,           !- Field 255
  9.82,                   !- Field 256
  Until: 18:00,           !- Field 257
  9.81,                   !- Field 258
  Until: 19:00,           !- Field 259
  9.78,                   !- Field 260
  Until: 20:00,           !- Field 261
  9.82,                   !- Field 262
  Until: 21:00,           !- Field 263
  9.91,                   !- Field 264
  Until: 22:00,           !- Field 265
  9.94,                   !- Field 266
  Until: 24:00,           !- Field 267
  9.95,                   !- Field 268
  Through: 2/2,           !- Field 269
  For: AllDays,           !- Field 270
  Until: 01:00,           !- Field 271
  9.97,                   !- Field 272
  Until: 02:00,           !- Field 273
  9.98,                   !- Field 274
  Until: 03:00,           !- Field 275
  9.99,                   !- Field 276
  Until: 04:00,           !- Field 277
  10,                     !- Field 278
  Until: 06:00,           !- Field 279
  10.01,                  !- Field 280
  Until: 07:00,           !- Field 281
  10,                     !- Field 282
  Until: 09:00,           !- Field 283
  10.01,                  !- Field 284
  Until: 10:00,           !- Field 285
  10,                     !- Field 286
  Until: 11:00,           !- Field 287
  10.07,                  !- Field 288
  Until: 12:00,           !- Field 289
  10.04,                  !- Field 290
  Until: 15:00,           !- Field 291
  10.02,                  !- Field 292
  Until: 17:00,           !- Field 293
  10.03,                  !- Field 294
  Until: 18:00,           !- Field 295
  10.11,                  !- Field 296
  Until: 20:00,           !- Field 297
  10.15,                  !- Field 298
  Until: 21:00,           !- Field 299
  10.12,                  !- Field 300
  Until: 24:00,           !- Field 301
  10.11,                  !- Field 302
  Through: 2/3,           !- Field 303
  For: AllDays,           !- Field 304
  Until: 02:00,           !- Field 305
  10.12,                  !- Field 306
  Until: 04:00,           !- Field 307
  10.11,                  !- Field 308
  Until: 05:00,           !- Field 309
  10.12,                  !- Field 310
  Until: 07:00,           !- Field 311
  10.13,                  !- Field 312
  Until: 10:00,           !- Field 313
  10.14,                  !- Field 314
  Until: 11:00,           !- Field 315
  10.13,                  !- Field 316
  Until: 13:00,           !- Field 317
  10.12,                  !- Field 318
  Until: 14:00,           !- Field 319
  10.11,                  !- Field 320
  Until: 17:00,           !- Field 321
  10.1,                   !- Field 322
  Until: 18:00,           !- Field 323
  10.11,                  !- Field 324
  Until: 19:00,           !- Field 325
  10.1,                   !- Field 326
  Until: 21:00,           !- Field 327
  10.11,                  !- Field 328
  Until: 24:00,           !- Field 329
  10.12,                  !- Field 330
  Through: 2/4,           !- Field 331
  For: AllDays,           !- Field 332
  Until: 01:00,           !- Field 333
  10.13,                  !- Field 334
  Until: 03:00,           !- Field 335
  10.14,                  !- Field 336
  Until: 06:00,           !- Field 337
  10.15,                  !- Field 338
  Until: 08:00,           !- Field 339
  10.16,                  !- Field 340
  Until: 10:00,           !- Field 341
  10.18,                  !- Field 342
  Until: 12:00,           !- Field 343
  10.19,                  !- Field 344
  Until: 13:00,           !- Field 345
  10.18,                  !- Field 346
  Until: 14:00,           !- Field 347
  10.2,                   !- Field 348
  Until: 15:00,           !- Field 349
  10.25,                  !- Field 350
  Until: 16:00,           !- Field 351
  10.51,                  !- Field 352
  Until: 17:00,           !- Field 353
  10.2,                   !- Field 354
  Until: 18:00,           !- Field 355
  10.11,                  !- Field 356
  Until: 19:00,           !- Field 357
  10.04,                  !- Field 358
  Until: 20:00,           !- Field 359
  10,                     !- Field 360
  Until: 21:00,           !- Field 361
  10.01,                  !- Field 362
  Until: 22:00,           !- Field 363
  9.92,                   !- Field 364
  Until: 23:00,           !- Field 365
  9.9,                    !- Field 366
  Until: 24:00,           !- Field 367
  9.89,                   !- Field 368
  Through: 2/5,           !- Field 369
  For: AllDays,           !- Field 370
  Until: 01:00,           !- Field 371
  9.87,                   !- Field 372
  Until: 02:00,           !- Field 373
  9.86,                   !- Field 374
  Until: 03:00,           !- Field 375
  9.87,                   !- Field 376
  Until: 06:00,           !- Field 377
  9.86,                   !- Field 378
  Until: 08:00,           !- Field 379
  9.85,                   !- Field 380
  Until: 09:00,           !- Field 381
  9.86,                   !- Field 382
  Until: 11:00,           !- Field 383
  9.85,                   !- Field 384
  Until: 12:00,           !- Field 385
  9.82,                   !- Field 386
  Until: 13:00,           !- Field 387
  9.91,                   !- Field 388
  Until: 14:00,           !- Field 389
  9.96,                   !- Field 390
  Until: 15:00,           !- Field 391
  10.16,                  !- Field 392
  Until: 16:00,           !- Field 393
  11.18,                  !- Field 394
  Until: 17:00,           !- Field 395
  10.16,                  !- Field 396
  Until: 18:00,           !- Field 397
  9.99,                   !- Field 398
  Until: 20:00,           !- Field 399
  9.92,                   !- Field 400
  Until: 22:00,           !- Field 401
  9.93,                   !- Field 402
  Until: 23:00,           !- Field 403
  9.92,                   !- Field 404
  Until: 24:00,           !- Field 405
  9.9,                    !- Field 406
  Through: 2/6,           !- Field 407
  For: AllDays,           !- Field 408
  Until: 01:00,           !- Field 409
  9.86,                   !- Field 410
  Until: 02:00,           !- Field 411
  9.88,                   !- Field 412
  Until: 03:00,           !- Field 413
  9.86,                   !- Field 414
  Until: 04:00,           !- Field 415
  9.9,                    !- Field 416
  Until: 05:00,           !- Field 417
  9.86,                   !- Field 418
  Until: 06:00,           !- Field 419
  9.88,                   !- Field 420
  Until: 07:00,           !- Field 421
  9.89,                   !- Field 422
  Until: 08:00,           !- Field 423
  9.82,                   !- Field 424
  Until: 09:00,           !- Field 425
  9.89,                   !- Field 426
  Until: 10:00,           !- Field 427
  9.93,                   !- Field 428
  Until: 11:00,           !- Field 429
  9.85,                   !- Field 430
  Until: 12:00,           !- Field 431
  9.9,                    !- Field 432
  Until: 13:00,           !- Field 433
  9.86,                   !- Field 434
  Until: 14:00,           !- Field 435
  9.87,                   !- Field 436
  Until: 18:00,           !- Field 437
  9.86,                   !- Field 438
  Until: 19:00,           !- Field 439
  9.85,                   !- Field 440
  Until: 20:00,           !- Field 441
  9.86,                   !- Field 442
  Until: 21:00,           !- Field 443
  9.85,                   !- Field 444
  Until: 22:00,           !- Field 445
  9.87,                   !- Field 446
  Until: 23:00,           !- Field 447
  9.84,                   !- Field 448
  Until: 24:00,           !- Field 449
  9.83,                   !- Field 450
  Through: 2/7,           !- Field 451
  For: AllDays,           !- Field 452
  Until: 02:00,           !- Field 453
  9.83,                   !- Field 454
  Until: 03:00,           !- Field 455
  9.82,                   !- Field 456
  Until: 05:00,           !- Field 457
  9.84,                   !- Field 458
  Until: 06:00,           !- Field 459
  9.83,                   !- Field 460
  Until: 07:00,           !- Field 461
  9.85,                   !- Field 462
  Until: 08:00,           !- Field 463
  9.79,                   !- Field 464
  Until: 09:00,           !- Field 465
  9.86,                   !- Field 466
  Until: 10:00,           !- Field 467
  9.81,                   !- Field 468
  Until: 12:00,           !- Field 469
  9.84,                   !- Field 470
  Until: 14:00,           !- Field 471
  9.85,                   !- Field 472
  Until: 15:00,           !- Field 473
  9.86,                   !- Field 474
  Until: 16:00,           !- Field 475
  9.84,                   !- Field 476
  Until: 17:00,           !- Field 477
  9.82,                   !- Field 478
  Until: 19:00,           !- Field 479
  9.83,                   !- Field 480
  Until: 21:00,           !- Field 481
  9.8,                    !- Field 482
  Until: 22:00,           !- Field 483
  9.83,                   !- Field 484
  Until: 23:00,           !- Field 485
  9.84,                   !- Field 486
  Until: 24:00,           !- Field 487
  9.83,                   !- Field 488
  Through: 2/8,           !- Field 489
  For: AllDays,           !- Field 490
  Until: 01:00,           !- Field 491
  9.83,                   !- Field 492
  Until: 02:00,           !- Field 493
  9.78,                   !- Field 494
  Until: 03:00,           !- Field 495
  9.79,                   !- Field 496
  Until: 04:00,           !- Field 497
  9.8,                    !- Field 498
  Until: 05:00,           !- Field 499
  9.86,                   !- Field 500
  Until: 06:00,           !- Field 501
  9.92,                   !- Field 502
  Until: 07:00,           !- Field 503
  9.94,                   !- Field 504
  Until: 08:00,           !- Field 505
  9.88,                   !- Field 506
  Until: 10:00,           !- Field 507
  9.91,                   !- Field 508
  Until: 11:00,           !- Field 509
  9.9,                    !- Field 510
  Until: 12:00,           !- Field 511
  9.81,                   !- Field 512
  Until: 13:00,           !- Field 513
  9.92,                   !- Field 514
  Until: 15:00,           !- Field 515
  10.16,                  !- Field 516
  Until: 16:00,           !- Field 517
  10.15,                  !- Field 518
  Until: 17:00,           !- Field 519
  10.31,                  !- Field 520
  Until: 18:00,           !- Field 521
  10.54,                  !- Field 522
  Until: 19:00,           !- Field 523
  10.67,                  !- Field 524
  Until: 20:00,           !- Field 525
  10.31,                  !- Field 526
  Until: 22:00,           !- Field 527
  10.04,                  !- Field 528
  Until: 23:00,           !- Field 529
  10,                     !- Field 530
  Until: 24:00,           !- Field 531
  9.98,                   !- Field 532
  Through: 2/9,           !- Field 533
  For: AllDays,           !- Field 534
  Until: 01:00,           !- Field 535
  9.97,                   !- Field 536
  Until: 03:00,           !- Field 537
  9.96,                   !- Field 538
  Until: 04:00,           !- Field 539
  9.95,                   !- Field 540
  Until: 06:00,           !- Field 541
  9.94,                   !- Field 542
  Until: 07:00,           !- Field 543
  9.93,                   !- Field 544
  Until: 08:00,           !- Field 545
  9.87,                   !- Field 546
  Until: 09:00,           !- Field 547
  9.83,                   !- Field 548
  Until: 10:00,           !- Field 549
  9.91,                   !- Field 550
  Until: 11:00,           !- Field 551
  9.93,                   !- Field 552
  Until: 12:00,           !- Field 553
  9.92,                   !- Field 554
  Until: 13:00,           !- Field 555
  9.87,                   !- Field 556
  Until: 15:00,           !- Field 557
  9.88,                   !- Field 558
  Until: 16:00,           !- Field 559
  10,                     !- Field 560
  Until: 17:00,           !- Field 561
  9.95,                   !- Field 562
  Until: 18:00,           !- Field 563
  9.97,                   !- Field 564
  Until: 19:00,           !- Field 565
  9.98,                   !- Field 566
  Until: 20:00,           !- Field 567
  10,                     !- Field 568
  Until: 21:00,           !- Field 569
  9.96,                   !- Field 570
  Until: 22:00,           !- Field 571
  9.93,                   !- Field 572
  Until: 23:00,           !- Field 573
  9.97,                   !- Field 574
  Until: 24:00,           !- Field 575
  9.89,                   !- Field 576
  Through: 2/10,          !- Field 577
  For: AllDays,           !- Field 578
  Until: 01:00,           !- Field 579
  9.93,                   !- Field 580
  Until: 02:00,           !- Field 581
  9.98,                   !- Field 582
  Until: 03:00,           !- Field 583
  9.88,                   !- Field 584
  Until: 04:00,           !- Field 585
  9.91,                   !- Field 586
  Until: 05:00,           !- Field 587
  9.93,                   !- Field 588
  Until: 06:00,           !- Field 589
  9.89,                   !- Field 590
  Until: 07:00,           !- Field 591
  9.91,                   !- Field 592
  Until: 09:00,           !- Field 593
  9.88,                   !- Field 594
  Until: 10:00,           !- Field 595
  10.05,                  !- Field 596
  Until: 11:00,           !- Field 597
  10.21,                  !- Field 598
  Until: 12:00,           !- Field 599
  9.99,                   !- Field 600
  Until: 13:00,           !- Field 601
  9.94,                   !- Field 602
  Until: 14:00,           !- Field 603
  9.92,                   !- Field 604
  Until: 16:00,           !- Field 605
  9.91,                   !- Field 606
  Until: 17:00,           !- Field 607
  9.9,                    !- Field 608
  Until: 18:00,           !- Field 609
  9.89,                   !- Field 610
  Until: 19:00,           !- Field 611
  9.88,                   !- Field 612
  Until: 20:00,           !- Field 613
  9.9,                    !- Field 614
  Until: 21:00,           !- Field 615
  9.91,                   !- Field 616
  Until: 22:00,           !- Field 617
  9.88,                   !- Field 618
  Until: 23:00,           !- Field 619
  9.93,                   !- Field 620
  Until: 24:00,           !- Field 621
  9.89,                   !- Field 622
  Through: 2/11,          !- Field 623
  For: AllDays,           !- Field 624
  Until: 02:00,           !- Field 625
  9.95,                   !- Field 626
  Until: 03:00,           !- Field 627
  9.84,                   !- Field 628
  Until: 06:00,           !- Field 629
  9.82,                   !- Field 630
  Until: 24:00,           !- Field 631
  9.81,                   !- Field 632
  Through: 12/31,         !- Field 633
  For: AllDays,           !- Field 634
  Until: 24:00,           !- Field 635
  9.81;                   !- Field 636

Schedule:Compact,
  Meas Tnorth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  9.68,                   !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  9.68,                   !- Field 10
  Until: 13:00,           !- Field 11
  9.69,                   !- Field 12
  Until: 14:00,           !- Field 13
  9.75,                   !- Field 14
  Until: 15:00,           !- Field 15
  9.79,                   !- Field 16
  Until: 16:00,           !- Field 17
  9.82,                   !- Field 18
  Until: 17:00,           !- Field 19
  9.87,                   !- Field 20
  Until: 18:00,           !- Field 21
  9.94,                   !- Field 22
  Until: 19:00,           !- Field 23
  9.99,                   !- Field 24
  Until: 20:00,           !- Field 25
  10.04,                  !- Field 26
  Until: 21:00,           !- Field 27
  10.03,                  !- Field 28
  Until: 22:00,           !- Field 29
  10.02,                  !- Field 30
  Until: 23:00,           !- Field 31
  10.06,                  !- Field 32
  Until: 24:00,           !- Field 33
  10.11,                  !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  10.06,                  !- Field 38
  Until: 02:00,           !- Field 39
  10.07,                  !- Field 40
  Until: 03:00,           !- Field 41
  10.11,                  !- Field 42
  Until: 04:00,           !- Field 43
  10.12,                  !- Field 44
  Until: 05:00,           !- Field 45
  10.15,                  !- Field 46
  Until: 06:00,           !- Field 47
  10.14,                  !- Field 48
  Until: 07:00,           !- Field 49
  10.16,                  !- Field 50
  Until: 08:00,           !- Field 51
  10.18,                  !- Field 52
  Until: 09:00,           !- Field 53
  10.1,                   !- Field 54
  Until: 10:00,           !- Field 55
  10.03,                  !- Field 56
  Until: 13:00,           !- Field 57
  10,                     !- Field 58
  Until: 14:00,           !- Field 59
  9.99,                   !- Field 60
  Until: 15:00,           !- Field 61
  9.98,                   !- Field 62
  Until: 16:00,           !- Field 63
  10.23,                  !- Field 64
  Until: 17:00,           !- Field 65
  10.33,                  !- Field 66
  Until: 18:00,           !- Field 67
  10.29,                  !- Field 68
  Until: 20:00,           !- Field 69
  10.36,                  !- Field 70
  Until: 21:00,           !- Field 71
  10.2,                   !- Field 72
  Until: 22:00,           !- Field 73
  10.05,                  !- Field 74
  Until: 23:00,           !- Field 75
  10,                     !- Field 76
  Until: 24:00,           !- Field 77
  9.98,                   !- Field 78
  Through: 1/28,          !- Field 79
  For: AllDays,           !- Field 80
  Until: 01:00,           !- Field 81
  9.97,                   !- Field 82
  Until: 02:00,           !- Field 83
  9.95,                   !- Field 84
  Until: 03:00,           !- Field 85
  9.94,                   !- Field 86
  Until: 05:00,           !- Field 87
  9.93,                   !- Field 88
  Until: 07:00,           !- Field 89
  9.91,                   !- Field 90
  Until: 08:00,           !- Field 91
  9.92,                   !- Field 92
  Until: 09:00,           !- Field 93
  9.9,                    !- Field 94
  Until: 10:00,           !- Field 95
  9.87,                   !- Field 96
  Until: 11:00,           !- Field 97
  9.9,                    !- Field 98
  Until: 12:00,           !- Field 99
  9.88,                   !- Field 100
  Until: 13:00,           !- Field 101
  9.86,                   !- Field 102
  Until: 14:00,           !- Field 103
  9.83,                   !- Field 104
  Until: 16:00,           !- Field 105
  9.82,                   !- Field 106
  Until: 17:00,           !- Field 107
  9.86,                   !- Field 108
  Until: 18:00,           !- Field 109
  9.89,                   !- Field 110
  Until: 19:00,           !- Field 111
  9.93,                   !- Field 112
  Until: 20:00,           !- Field 113
  9.99,                   !- Field 114
  Until: 22:00,           !- Field 115
  10.02,                  !- Field 116
  Until: 23:00,           !- Field 117
  10,                     !- Field 118
  Until: 24:00,           !- Field 119
  9.99,                   !- Field 120
  Through: 1/29,          !- Field 121
  For: AllDays,           !- Field 122
  Until: 01:00,           !- Field 123
  9.98,                   !- Field 124
  Until: 02:00,           !- Field 125
  10.1,                   !- Field 126
  Until: 03:00,           !- Field 127
  10.12,                  !- Field 128
  Until: 04:00,           !- Field 129
  10.08,                  !- Field 130
  Until: 05:00,           !- Field 131
  10.05,                  !- Field 132
  Until: 06:00,           !- Field 133
  10.04,                  !- Field 134
  Until: 07:00,           !- Field 135
  10.03,                  !- Field 136
  Until: 08:00,           !- Field 137
  10.02,                  !- Field 138
  Until: 09:00,           !- Field 139
  10.04,                  !- Field 140
  Until: 11:00,           !- Field 141
  10.03,                  !- Field 142
  Until: 12:00,           !- Field 143
  10,                     !- Field 144
  Until: 13:00,           !- Field 145
  10.02,                  !- Field 146
  Until: 14:00,           !- Field 147
  10.08,                  !- Field 148
  Until: 15:00,           !- Field 149
  10.09,                  !- Field 150
  Until: 16:00,           !- Field 151
  10.11,                  !- Field 152
  Until: 17:00,           !- Field 153
  10.15,                  !- Field 154
  Until: 18:00,           !- Field 155
  10.16,                  !- Field 156
  Until: 19:00,           !- Field 157
  10.14,                  !- Field 158
  Until: 20:00,           !- Field 159
  10.08,                  !- Field 160
  Until: 21:00,           !- Field 161
  10.07,                  !- Field 162
  Until: 22:00,           !- Field 163
  10.06,                  !- Field 164
  Until: 23:00,           !- Field 165
  10.03,                  !- Field 166
  Until: 24:00,           !- Field 167
  10,                     !- Field 168
  Through: 1/30,          !- Field 169
  For: AllDays,           !- Field 170
  Until: 02:00,           !- Field 171
  9.99,                   !- Field 172
  Until: 03:00,           !- Field 173
  10.03,                  !- Field 174
  Until: 04:00,           !- Field 175
  10.07,                  !- Field 176
  Until: 05:00,           !- Field 177
  10.13,                  !- Field 178
  Until: 07:00,           !- Field 179
  10.14,                  !- Field 180
  Until: 08:00,           !- Field 181
  10.13,                  !- Field 182
  Until: 10:00,           !- Field 183
  10.17,                  !- Field 184
  Until: 11:00,           !- Field 185
  10.18,                  !- Field 186
  Until: 12:00,           !- Field 187
  10.08,                  !- Field 188
  Until: 13:00,           !- Field 189
  10.04,                  !- Field 190
  Until: 14:00,           !- Field 191
  9.96,                   !- Field 192
  Until: 16:00,           !- Field 193
  9.88,                   !- Field 194
  Until: 17:00,           !- Field 195
  9.93,                   !- Field 196
  Until: 18:00,           !- Field 197
  9.92,                   !- Field 198
  Until: 19:00,           !- Field 199
  9.95,                   !- Field 200
  Until: 20:00,           !- Field 201
  9.93,                   !- Field 202
  Until: 21:00,           !- Field 203
  9.89,                   !- Field 204
  Until: 22:00,           !- Field 205
  10.01,                  !- Field 206
  Until: 23:00,           !- Field 207
  9.98,                   !- Field 208
  Until: 24:00,           !- Field 209
  10.01,                  !- Field 210
  Through: 1/31,          !- Field 211
  For: AllDays,           !- Field 212
  Until: 01:00,           !- Field 213
  10.02,                  !- Field 214
  Until: 02:00,           !- Field 215
  10.13,                  !- Field 216
  Until: 03:00,           !- Field 217
  10.18,                  !- Field 218
  Until: 04:00,           !- Field 219
  10.19,                  !- Field 220
  Until: 05:00,           !- Field 221
  10.21,                  !- Field 222
  Until: 07:00,           !- Field 223
  10.08,                  !- Field 224
  Until: 08:00,           !- Field 225
  10.01,                  !- Field 226
  Until: 09:00,           !- Field 227
  10.07,                  !- Field 228
  Until: 10:00,           !- Field 229
  10.03,                  !- Field 230
  Until: 12:00,           !- Field 231
  10,                     !- Field 232
  Until: 13:00,           !- Field 233
  10.02,                  !- Field 234
  Until: 14:00,           !- Field 235
  10.03,                  !- Field 236
  Until: 15:00,           !- Field 237
  10.01,                  !- Field 238
  Until: 17:00,           !- Field 239
  10.04,                  !- Field 240
  Until: 18:00,           !- Field 241
  10.06,                  !- Field 242
  Until: 19:00,           !- Field 243
  10.08,                  !- Field 244
  Until: 20:00,           !- Field 245
  10.05,                  !- Field 246
  Until: 21:00,           !- Field 247
  10.13,                  !- Field 248
  Until: 22:00,           !- Field 249
  10.1,                   !- Field 250
  Until: 23:00,           !- Field 251
  10.17,                  !- Field 252
  Until: 24:00,           !- Field 253
  10.16,                  !- Field 254
  Through: 2/1,           !- Field 255
  For: AllDays,           !- Field 256
  Until: 01:00,           !- Field 257
  10.19,                  !- Field 258
  Until: 02:00,           !- Field 259
  10.14,                  !- Field 260
  Until: 04:00,           !- Field 261
  9.87,                   !- Field 262
  Until: 05:00,           !- Field 263
  9.94,                   !- Field 264
  Until: 06:00,           !- Field 265
  9.84,                   !- Field 266
  Until: 07:00,           !- Field 267
  9.92,                   !- Field 268
  Until: 08:00,           !- Field 269
  10.03,                  !- Field 270
  Until: 09:00,           !- Field 271
  10.11,                  !- Field 272
  Until: 10:00,           !- Field 273
  10.02,                  !- Field 274
  Until: 11:00,           !- Field 275
  9.94,                   !- Field 276
  Until: 12:00,           !- Field 277
  9.9,                    !- Field 278
  Until: 13:00,           !- Field 279
  9.97,                   !- Field 280
  Until: 14:00,           !- Field 281
  10.04,                  !- Field 282
  Until: 15:00,           !- Field 283
  10.15,                  !- Field 284
  Until: 16:00,           !- Field 285
  10.18,                  !- Field 286
  Until: 17:00,           !- Field 287
  10.14,                  !- Field 288
  Until: 18:00,           !- Field 289
  10.23,                  !- Field 290
  Until: 19:00,           !- Field 291
  10.21,                  !- Field 292
  Until: 20:00,           !- Field 293
  10.08,                  !- Field 294
  Until: 21:00,           !- Field 295
  10.02,                  !- Field 296
  Until: 22:00,           !- Field 297
  10.05,                  !- Field 298
  Until: 23:00,           !- Field 299
  10.08,                  !- Field 300
  Until: 24:00,           !- Field 301
  10.1,                   !- Field 302
  Through: 2/2,           !- Field 303
  For: AllDays,           !- Field 304
  Until: 01:00,           !- Field 305
  10.15,                  !- Field 306
  Until: 02:00,           !- Field 307
  10.19,                  !- Field 308
  Until: 03:00,           !- Field 309
  10.23,                  !- Field 310
  Until: 04:00,           !- Field 311
  10.28,                  !- Field 312
  Until: 05:00,           !- Field 313
  10.34,                  !- Field 314
  Until: 06:00,           !- Field 315
  9.97,                   !- Field 316
  Until: 07:00,           !- Field 317
  9.87,                   !- Field 318
  Until: 08:00,           !- Field 319
  9.86,                   !- Field 320
  Until: 09:00,           !- Field 321
  9.87,                   !- Field 322
  Until: 10:00,           !- Field 323
  9.78,                   !- Field 324
  Until: 11:00,           !- Field 325
  9.95,                   !- Field 326
  Until: 12:00,           !- Field 327
  10.03,                  !- Field 328
  Until: 13:00,           !- Field 329
  10.16,                  !- Field 330
  Until: 14:00,           !- Field 331
  10.2,                   !- Field 332
  Until: 15:00,           !- Field 333
  10.23,                  !- Field 334
  Until: 16:00,           !- Field 335
  10.19,                  !- Field 336
  Until: 17:00,           !- Field 337
  10.2,                   !- Field 338
  Until: 18:00,           !- Field 339
  10.21,                  !- Field 340
  Until: 19:00,           !- Field 341
  10.2,                   !- Field 342
  Until: 20:00,           !- Field 343
  10.25,                  !- Field 344
  Until: 22:00,           !- Field 345
  10.23,                  !- Field 346
  Until: 23:00,           !- Field 347
  10.26,                  !- Field 348
  Until: 24:00,           !- Field 349
  10.29,                  !- Field 350
  Through: 2/3,           !- Field 351
  For: AllDays,           !- Field 352
  Until: 01:00,           !- Field 353
  10.35,                  !- Field 354
  Until: 02:00,           !- Field 355
  10.27,                  !- Field 356
  Until: 03:00,           !- Field 357
  10.18,                  !- Field 358
  Until: 04:00,           !- Field 359
  10.2,                   !- Field 360
  Until: 05:00,           !- Field 361
  10.22,                  !- Field 362
  Until: 06:00,           !- Field 363
  10.25,                  !- Field 364
  Until: 07:00,           !- Field 365
  10.27,                  !- Field 366
  Until: 08:00,           !- Field 367
  10.3,                   !- Field 368
  Until: 10:00,           !- Field 369
  10.33,                  !- Field 370
  Until: 11:00,           !- Field 371
  10.32,                  !- Field 372
  Until: 12:00,           !- Field 373
  10.31,                  !- Field 374
  Until: 13:00,           !- Field 375
  10.29,                  !- Field 376
  Until: 14:00,           !- Field 377
  10.26,                  !- Field 378
  Until: 15:00,           !- Field 379
  10.22,                  !- Field 380
  Until: 16:00,           !- Field 381
  10.2,                   !- Field 382
  Until: 17:00,           !- Field 383
  10.22,                  !- Field 384
  Until: 18:00,           !- Field 385
  10.27,                  !- Field 386
  Until: 19:00,           !- Field 387
  10.28,                  !- Field 388
  Until: 20:00,           !- Field 389
  10.3,                   !- Field 390
  Until: 21:00,           !- Field 391
  10.31,                  !- Field 392
  Until: 22:00,           !- Field 393
  10.34,                  !- Field 394
  Until: 23:00,           !- Field 395
  10.36,                  !- Field 396
  Until: 24:00,           !- Field 397
  10.37,                  !- Field 398
  Through: 2/4,           !- Field 399
  For: AllDays,           !- Field 400
  Until: 01:00,           !- Field 401
  10.39,                  !- Field 402
  Until: 02:00,           !- Field 403
  10.4,                   !- Field 404
  Until: 03:00,           !- Field 405
  10.41,                  !- Field 406
  Until: 04:00,           !- Field 407
  10.29,                  !- Field 408
  Until: 05:00,           !- Field 409
  10.02,                  !- Field 410
  Until: 07:00,           !- Field 411
  9.97,                   !- Field 412
  Until: 08:00,           !- Field 413
  10.08,                  !- Field 414
  Until: 09:00,           !- Field 415
  10.14,                  !- Field 416
  Until: 10:00,           !- Field 417
  10.17,                  !- Field 418
  Until: 11:00,           !- Field 419
  10.19,                  !- Field 420
  Until: 12:00,           !- Field 421
  10.18,                  !- Field 422
  Until: 13:00,           !- Field 423
  10.07,                  !- Field 424
  Until: 14:00,           !- Field 425
  10,                     !- Field 426
  Until: 15:00,           !- Field 427
  10.1,                   !- Field 428
  Until: 16:00,           !- Field 429
  10.28,                  !- Field 430
  Until: 17:00,           !- Field 431
  9.74,                   !- Field 432
  Until: 18:00,           !- Field 433
  9.72,                   !- Field 434
  Until: 19:00,           !- Field 435
  9.69,                   !- Field 436
  Until: 20:00,           !- Field 437
  9.71,                   !- Field 438
  Until: 21:00,           !- Field 439
  9.85,                   !- Field 440
  Until: 22:00,           !- Field 441
  9.76,                   !- Field 442
  Until: 23:00,           !- Field 443
  9.8,                    !- Field 444
  Until: 24:00,           !- Field 445
  9.86,                   !- Field 446
  Through: 2/5,           !- Field 447
  For: AllDays,           !- Field 448
  Until: 01:00,           !- Field 449
  9.91,                   !- Field 450
  Until: 02:00,           !- Field 451
  9.94,                   !- Field 452
  Until: 04:00,           !- Field 453
  9.97,                   !- Field 454
  Until: 05:00,           !- Field 455
  9.98,                   !- Field 456
  Until: 06:00,           !- Field 457
  10.02,                  !- Field 458
  Until: 07:00,           !- Field 459
  10.05,                  !- Field 460
  Until: 08:00,           !- Field 461
  10.07,                  !- Field 462
  Until: 09:00,           !- Field 463
  10.1,                   !- Field 464
  Until: 10:00,           !- Field 465
  10.11,                  !- Field 466
  Until: 11:00,           !- Field 467
  10.09,                  !- Field 468
  Until: 12:00,           !- Field 469
  10.04,                  !- Field 470
  Until: 13:00,           !- Field 471
  10.13,                  !- Field 472
  Until: 14:00,           !- Field 473
  10.14,                  !- Field 474
  Until: 15:00,           !- Field 475
  10.33,                  !- Field 476
  Until: 16:00,           !- Field 477
  10.64,                  !- Field 478
  Until: 17:00,           !- Field 479
  9.83,                   !- Field 480
  Until: 18:00,           !- Field 481
  10.06,                  !- Field 482
  Until: 19:00,           !- Field 483
  9.97,                   !- Field 484
  Until: 20:00,           !- Field 485
  10.07,                  !- Field 486
  Until: 21:00,           !- Field 487
  10.08,                  !- Field 488
  Until: 22:00,           !- Field 489
  10.14,                  !- Field 490
  Until: 23:00,           !- Field 491
  10.22,                  !- Field 492
  Until: 24:00,           !- Field 493
  10.06,                  !- Field 494
  Through: 2/6,           !- Field 495
  For: AllDays,           !- Field 496
  Until: 01:00,           !- Field 497
  9.82,                   !- Field 498
  Until: 02:00,           !- Field 499
  9.89,                   !- Field 500
  Until: 03:00,           !- Field 501
  9.91,                   !- Field 502
  Until: 04:00,           !- Field 503
  10.02,                  !- Field 504
  Until: 05:00,           !- Field 505
  10.03,                  !- Field 506
  Until: 06:00,           !- Field 507
  10.08,                  !- Field 508
  Until: 07:00,           !- Field 509
  10.13,                  !- Field 510
  Until: 08:00,           !- Field 511
  10.04,                  !- Field 512
  Until: 09:00,           !- Field 513
  10.19,                  !- Field 514
  Until: 10:00,           !- Field 515
  10.16,                  !- Field 516
  Until: 11:00,           !- Field 517
  9.92,                   !- Field 518
  Until: 12:00,           !- Field 519
  9.96,                   !- Field 520
  Until: 13:00,           !- Field 521
  9.89,                   !- Field 522
  Until: 14:00,           !- Field 523
  9.94,                   !- Field 524
  Until: 15:00,           !- Field 525
  9.98,                   !- Field 526
  Until: 16:00,           !- Field 527
  10.02,                  !- Field 528
  Until: 17:00,           !- Field 529
  10.03,                  !- Field 530
  Until: 18:00,           !- Field 531
  10.06,                  !- Field 532
  Until: 19:00,           !- Field 533
  10.08,                  !- Field 534
  Until: 21:00,           !- Field 535
  10.12,                  !- Field 536
  Until: 22:00,           !- Field 537
  10.19,                  !- Field 538
  Until: 23:00,           !- Field 539
  10.23,                  !- Field 540
  Until: 24:00,           !- Field 541
  10.26,                  !- Field 542
  Through: 2/7,           !- Field 543
  For: AllDays,           !- Field 544
  Until: 01:00,           !- Field 545
  10.19,                  !- Field 546
  Until: 02:00,           !- Field 547
  10.18,                  !- Field 548
  Until: 03:00,           !- Field 549
  10.15,                  !- Field 550
  Until: 04:00,           !- Field 551
  10.16,                  !- Field 552
  Until: 05:00,           !- Field 553
  10.18,                  !- Field 554
  Until: 06:00,           !- Field 555
  10.16,                  !- Field 556
  Until: 07:00,           !- Field 557
  10.2,                   !- Field 558
  Until: 08:00,           !- Field 559
  10.12,                  !- Field 560
  Until: 09:00,           !- Field 561
  10.22,                  !- Field 562
  Until: 10:00,           !- Field 563
  10.17,                  !- Field 564
  Until: 11:00,           !- Field 565
  10.21,                  !- Field 566
  Until: 13:00,           !- Field 567
  10.23,                  !- Field 568
  Until: 16:00,           !- Field 569
  10.25,                  !- Field 570
  Until: 17:00,           !- Field 571
  10.22,                  !- Field 572
  Until: 18:00,           !- Field 573
  10.24,                  !- Field 574
  Until: 19:00,           !- Field 575
  10.25,                  !- Field 576
  Until: 20:00,           !- Field 577
  10.24,                  !- Field 578
  Until: 21:00,           !- Field 579
  10.27,                  !- Field 580
  Until: 23:00,           !- Field 581
  10.3,                   !- Field 582
  Until: 24:00,           !- Field 583
  10.28,                  !- Field 584
  Through: 2/8,           !- Field 585
  For: AllDays,           !- Field 586
  Until: 01:00,           !- Field 587
  10.17,                  !- Field 588
  Until: 02:00,           !- Field 589
  9.84,                   !- Field 590
  Until: 04:00,           !- Field 591
  9.85,                   !- Field 592
  Until: 05:00,           !- Field 593
  9.94,                   !- Field 594
  Until: 06:00,           !- Field 595
  10.02,                  !- Field 596
  Until: 07:00,           !- Field 597
  10.04,                  !- Field 598
  Until: 08:00,           !- Field 599
  9.97,                   !- Field 600
  Until: 09:00,           !- Field 601
  10.02,                  !- Field 602
  Until: 10:00,           !- Field 603
  10.04,                  !- Field 604
  Until: 11:00,           !- Field 605
  10.02,                  !- Field 606
  Until: 12:00,           !- Field 607
  9.9,                    !- Field 608
  Until: 13:00,           !- Field 609
  10.04,                  !- Field 610
  Until: 14:00,           !- Field 611
  10.14,                  !- Field 612
  Until: 15:00,           !- Field 613
  9.9,                    !- Field 614
  Until: 16:00,           !- Field 615
  9.86,                   !- Field 616
  Until: 17:00,           !- Field 617
  10.15,                  !- Field 618
  Until: 18:00,           !- Field 619
  10.24,                  !- Field 620
  Until: 19:00,           !- Field 621
  10.17,                  !- Field 622
  Until: 20:00,           !- Field 623
  9.69,                   !- Field 624
  Until: 21:00,           !- Field 625
  9.83,                   !- Field 626
  Until: 22:00,           !- Field 627
  10.02,                  !- Field 628
  Until: 23:00,           !- Field 629
  10.05,                  !- Field 630
  Until: 24:00,           !- Field 631
  10.04,                  !- Field 632
  Through: 2/9,           !- Field 633
  For: AllDays,           !- Field 634
  Until: 01:00,           !- Field 635
  10.08,                  !- Field 636
  Until: 02:00,           !- Field 637
  10.12,                  !- Field 638
  Until: 03:00,           !- Field 639
  10.05,                  !- Field 640
  Until: 04:00,           !- Field 641
  10.06,                  !- Field 642
  Until: 05:00,           !- Field 643
  10.07,                  !- Field 644
  Until: 06:00,           !- Field 645
  10.06,                  !- Field 646
  Until: 07:00,           !- Field 647
  10.07,                  !- Field 648
  Until: 08:00,           !- Field 649
  10.02,                  !- Field 650
  Until: 09:00,           !- Field 651
  10.01,                  !- Field 652
  Until: 10:00,           !- Field 653
  10.17,                  !- Field 654
  Until: 11:00,           !- Field 655
  10.09,                  !- Field 656
  Until: 12:00,           !- Field 657
  9.89,                   !- Field 658
  Until: 13:00,           !- Field 659
  9.82,                   !- Field 660
  Until: 14:00,           !- Field 661
  9.84,                   !- Field 662
  Until: 15:00,           !- Field 663
  9.83,                   !- Field 664
  Until: 16:00,           !- Field 665
  10.02,                  !- Field 666
  Until: 17:00,           !- Field 667
  9.95,                   !- Field 668
  Until: 18:00,           !- Field 669
  9.98,                   !- Field 670
  Until: 19:00,           !- Field 671
  10.02,                  !- Field 672
  Until: 21:00,           !- Field 673
  10.1,                   !- Field 674
  Until: 22:00,           !- Field 675
  10.07,                  !- Field 676
  Until: 23:00,           !- Field 677
  10.14,                  !- Field 678
  Until: 24:00,           !- Field 679
  10.04,                  !- Field 680
  Through: 2/10,          !- Field 681
  For: AllDays,           !- Field 682
  Until: 01:00,           !- Field 683
  10.11,                  !- Field 684
  Until: 02:00,           !- Field 685
  10.21,                  !- Field 686
  Until: 03:00,           !- Field 687
  10.11,                  !- Field 688
  Until: 04:00,           !- Field 689
  10.14,                  !- Field 690
  Until: 05:00,           !- Field 691
  10.2,                   !- Field 692
  Until: 06:00,           !- Field 693
  10.16,                  !- Field 694
  Until: 07:00,           !- Field 695
  10.22,                  !- Field 696
  Until: 08:00,           !- Field 697
  10.18,                  !- Field 698
  Until: 09:00,           !- Field 699
  10.21,                  !- Field 700
  Until: 10:00,           !- Field 701
  10.23,                  !- Field 702
  Until: 11:00,           !- Field 703
  9.96,                   !- Field 704
  Until: 12:00,           !- Field 705
  9.76,                   !- Field 706
  Until: 13:00,           !- Field 707
  9.75,                   !- Field 708
  Until: 14:00,           !- Field 709
  9.72,                   !- Field 710
  Until: 15:00,           !- Field 711
  9.77,                   !- Field 712
  Until: 16:00,           !- Field 713
  9.83,                   !- Field 714
  Until: 17:00,           !- Field 715
  9.84,                   !- Field 716
  Until: 18:00,           !- Field 717
  9.86,                   !- Field 718
  Until: 19:00,           !- Field 719
  9.85,                   !- Field 720
  Until: 20:00,           !- Field 721
  9.92,                   !- Field 722
  Until: 21:00,           !- Field 723
  9.96,                   !- Field 724
  Until: 22:00,           !- Field 725
  9.92,                   !- Field 726
  Until: 23:00,           !- Field 727
  10,                     !- Field 728
  Until: 24:00,           !- Field 729
  9.97,                   !- Field 730
  Through: 2/11,          !- Field 731
  For: AllDays,           !- Field 732
  Until: 01:00,           !- Field 733
  10.08,                  !- Field 734
  Until: 02:00,           !- Field 735
  10.11,                  !- Field 736
  Until: 03:00,           !- Field 737
  10.06,                  !- Field 738
  Until: 04:00,           !- Field 739
  10.08,                  !- Field 740
  Until: 05:00,           !- Field 741
  10.1,                   !- Field 742
  Until: 06:00,           !- Field 743
  10.12,                  !- Field 744
  Until: 08:00,           !- Field 745
  10.13,                  !- Field 746
  Until: 24:00,           !- Field 747
  10.14,                  !- Field 748
  Through: 12/31,         !- Field 749
  For: AllDays,           !- Field 750
  Until: 24:00,           !- Field 751
  10.14;                  !- Field 752

Schedule:Compact,
  Meas Teast,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.09,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.09,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.1,                   !- Field 12
  Until: 15:00,           !- Field 13
  10.09,                  !- Field 14
  Until: 16:00,           !- Field 15
  10.08,                  !- Field 16
  Until: 23:00,           !- Field 17
  10.09,                  !- Field 18
  Until: 24:00,           !- Field 19
  10.1,                   !- Field 20
  Through: 1/27,          !- Field 21
  For: AllDays,           !- Field 22
  Until: 03:00,           !- Field 23
  10.1,                   !- Field 24
  Until: 04:00,           !- Field 25
  10.09,                  !- Field 26
  Until: 08:00,           !- Field 27
  10.1,                   !- Field 28
  Until: 09:00,           !- Field 29
  10.11,                  !- Field 30
  Until: 11:00,           !- Field 31
  10.1,                   !- Field 32
  Until: 13:00,           !- Field 33
  10.09,                  !- Field 34
  Until: 14:00,           !- Field 35
  10.08,                  !- Field 36
  Until: 15:00,           !- Field 37
  10.07,                  !- Field 38
  Until: 16:00,           !- Field 39
  10.02,                  !- Field 40
  Until: 17:00,           !- Field 41
  10.03,                  !- Field 42
  Until: 18:00,           !- Field 43
  10.07,                  !- Field 44
  Until: 19:00,           !- Field 45
  10.09,                  !- Field 46
  Until: 22:00,           !- Field 47
  10.1,                   !- Field 48
  Until: 23:00,           !- Field 49
  10.11,                  !- Field 50
  Until: 24:00,           !- Field 51
  10.1,                   !- Field 52
  Through: 1/28,          !- Field 53
  For: AllDays,           !- Field 54
  Until: 08:00,           !- Field 55
  10.11,                  !- Field 56
  Until: 09:00,           !- Field 57
  10.1,                   !- Field 58
  Until: 11:00,           !- Field 59
  10.09,                  !- Field 60
  Until: 13:00,           !- Field 61
  10.07,                  !- Field 62
  Until: 14:00,           !- Field 63
  10.06,                  !- Field 64
  Until: 15:00,           !- Field 65
  10.05,                  !- Field 66
  Until: 17:00,           !- Field 67
  10.02,                  !- Field 68
  Until: 22:00,           !- Field 69
  10.03,                  !- Field 70
  Until: 24:00,           !- Field 71
  10.02,                  !- Field 72
  Through: 1/29,          !- Field 73
  For: AllDays,           !- Field 74
  Until: 01:00,           !- Field 75
  10.01,                  !- Field 76
  Until: 06:00,           !- Field 77
  9.99,                   !- Field 78
  Until: 08:00,           !- Field 79
  9.97,                   !- Field 80
  Until: 09:00,           !- Field 81
  9.98,                   !- Field 82
  Until: 11:00,           !- Field 83
  9.97,                   !- Field 84
  Until: 12:00,           !- Field 85
  9.96,                   !- Field 86
  Until: 17:00,           !- Field 87
  9.95,                   !- Field 88
  Until: 18:00,           !- Field 89
  9.94,                   !- Field 90
  Until: 19:00,           !- Field 91
  9.95,                   !- Field 92
  Until: 20:00,           !- Field 93
  9.96,                   !- Field 94
  Until: 21:00,           !- Field 95
  9.97,                   !- Field 96
  Until: 22:00,           !- Field 97
  9.96,                   !- Field 98
  Until: 23:00,           !- Field 99
  9.95,                   !- Field 100
  Until: 24:00,           !- Field 101
  9.94,                   !- Field 102
  Through: 1/30,          !- Field 103
  For: AllDays,           !- Field 104
  Until: 02:00,           !- Field 105
  9.95,                   !- Field 106
  Until: 06:00,           !- Field 107
  9.96,                   !- Field 108
  Until: 08:00,           !- Field 109
  9.95,                   !- Field 110
  Until: 09:00,           !- Field 111
  9.94,                   !- Field 112
  Until: 10:00,           !- Field 113
  9.91,                   !- Field 114
  Until: 11:00,           !- Field 115
  9.95,                   !- Field 116
  Until: 12:00,           !- Field 117
  10.02,                  !- Field 118
  Until: 15:00,           !- Field 119
  10,                     !- Field 120
  Until: 17:00,           !- Field 121
  9.99,                   !- Field 122
  Until: 18:00,           !- Field 123
  9.98,                   !- Field 124
  Until: 19:00,           !- Field 125
  10.01,                  !- Field 126
  Until: 20:00,           !- Field 127
  9.98,                   !- Field 128
  Until: 21:00,           !- Field 129
  9.95,                   !- Field 130
  Until: 22:00,           !- Field 131
  10,                     !- Field 132
  Until: 23:00,           !- Field 133
  9.96,                   !- Field 134
  Until: 24:00,           !- Field 135
  9.97,                   !- Field 136
  Through: 1/31,          !- Field 137
  For: AllDays,           !- Field 138
  Until: 01:00,           !- Field 139
  9.95,                   !- Field 140
  Until: 03:00,           !- Field 141
  9.98,                   !- Field 142
  Until: 04:00,           !- Field 143
  9.96,                   !- Field 144
  Until: 05:00,           !- Field 145
  9.98,                   !- Field 146
  Until: 06:00,           !- Field 147
  9.95,                   !- Field 148
  Until: 07:00,           !- Field 149
  9.99,                   !- Field 150
  Until: 08:00,           !- Field 151
  9.94,                   !- Field 152
  Until: 09:00,           !- Field 153
  10,                     !- Field 154
  Until: 10:00,           !- Field 155
  9.95,                   !- Field 156
  Until: 11:00,           !- Field 157
  9.98,                   !- Field 158
  Until: 13:00,           !- Field 159
  9.97,                   !- Field 160
  Until: 15:00,           !- Field 161
  9.98,                   !- Field 162
  Until: 16:00,           !- Field 163
  9.99,                   !- Field 164
  Until: 17:00,           !- Field 165
  10,                     !- Field 166
  Until: 19:00,           !- Field 167
  9.97,                   !- Field 168
  Until: 20:00,           !- Field 169
  9.94,                   !- Field 170
  Until: 21:00,           !- Field 171
  9.99,                   !- Field 172
  Until: 22:00,           !- Field 173
  9.94,                   !- Field 174
  Until: 23:00,           !- Field 175
  10,                     !- Field 176
  Until: 24:00,           !- Field 177
  9.95,                   !- Field 178
  Through: 2/1,           !- Field 179
  For: AllDays,           !- Field 180
  Until: 01:00,           !- Field 181
  9.97,                   !- Field 182
  Until: 02:00,           !- Field 183
  10.03,                  !- Field 184
  Until: 03:00,           !- Field 185
  9.94,                   !- Field 186
  Until: 04:00,           !- Field 187
  9.96,                   !- Field 188
  Until: 05:00,           !- Field 189
  10.01,                  !- Field 190
  Until: 06:00,           !- Field 191
  9.93,                   !- Field 192
  Until: 07:00,           !- Field 193
  9.97,                   !- Field 194
  Until: 08:00,           !- Field 195
  10.01,                  !- Field 196
  Until: 09:00,           !- Field 197
  10.04,                  !- Field 198
  Until: 10:00,           !- Field 199
  9.94,                   !- Field 200
  Until: 11:00,           !- Field 201
  9.92,                   !- Field 202
  Until: 12:00,           !- Field 203
  9.91,                   !- Field 204
  Until: 15:00,           !- Field 205
  9.98,                   !- Field 206
  Until: 16:00,           !- Field 207
  9.97,                   !- Field 208
  Until: 17:00,           !- Field 209
  9.93,                   !- Field 210
  Until: 18:00,           !- Field 211
  9.91,                   !- Field 212
  Until: 19:00,           !- Field 213
  9.92,                   !- Field 214
  Until: 20:00,           !- Field 215
  9.94,                   !- Field 216
  Until: 21:00,           !- Field 217
  9.95,                   !- Field 218
  Until: 24:00,           !- Field 219
  9.96,                   !- Field 220
  Through: 2/2,           !- Field 221
  For: AllDays,           !- Field 222
  Until: 05:00,           !- Field 223
  9.97,                   !- Field 224
  Until: 06:00,           !- Field 225
  9.96,                   !- Field 226
  Until: 09:00,           !- Field 227
  9.95,                   !- Field 228
  Until: 10:00,           !- Field 229
  9.91,                   !- Field 230
  Until: 11:00,           !- Field 231
  9.98,                   !- Field 232
  Until: 12:00,           !- Field 233
  9.94,                   !- Field 234
  Until: 13:00,           !- Field 235
  9.93,                   !- Field 236
  Until: 16:00,           !- Field 237
  9.92,                   !- Field 238
  Until: 17:00,           !- Field 239
  9.93,                   !- Field 240
  Until: 18:00,           !- Field 241
  10,                     !- Field 242
  Until: 20:00,           !- Field 243
  10.03,                  !- Field 244
  Until: 23:00,           !- Field 245
  10,                     !- Field 246
  Until: 24:00,           !- Field 247
  10.01,                  !- Field 248
  Through: 2/3,           !- Field 249
  For: AllDays,           !- Field 250
  Until: 02:00,           !- Field 251
  10.03,                  !- Field 252
  Until: 04:00,           !- Field 253
  10.04,                  !- Field 254
  Until: 05:00,           !- Field 255
  10.05,                  !- Field 256
  Until: 07:00,           !- Field 257
  10.04,                  !- Field 258
  Until: 08:00,           !- Field 259
  10.05,                  !- Field 260
  Until: 11:00,           !- Field 261
  10.04,                  !- Field 262
  Until: 12:00,           !- Field 263
  10.03,                  !- Field 264
  Until: 13:00,           !- Field 265
  10.02,                  !- Field 266
  Until: 14:00,           !- Field 267
  10,                     !- Field 268
  Until: 15:00,           !- Field 269
  9.99,                   !- Field 270
  Until: 18:00,           !- Field 271
  10,                     !- Field 272
  Until: 19:00,           !- Field 273
  9.99,                   !- Field 274
  Until: 21:00,           !- Field 275
  10,                     !- Field 276
  Until: 24:00,           !- Field 277
  10.01,                  !- Field 278
  Through: 2/4,           !- Field 279
  For: AllDays,           !- Field 280
  Until: 01:00,           !- Field 281
  10.01,                  !- Field 282
  Until: 03:00,           !- Field 283
  10.02,                  !- Field 284
  Until: 04:00,           !- Field 285
  10.03,                  !- Field 286
  Until: 05:00,           !- Field 287
  10.04,                  !- Field 288
  Until: 07:00,           !- Field 289
  10.03,                  !- Field 290
  Until: 12:00,           !- Field 291
  10.04,                  !- Field 292
  Until: 13:00,           !- Field 293
  10.02,                  !- Field 294
  Until: 14:00,           !- Field 295
  10.04,                  !- Field 296
  Until: 15:00,           !- Field 297
  10.06,                  !- Field 298
  Until: 16:00,           !- Field 299
  10.12,                  !- Field 300
  Until: 17:00,           !- Field 301
  10.03,                  !- Field 302
  Until: 21:00,           !- Field 303
  10.04,                  !- Field 304
  Until: 22:00,           !- Field 305
  10.02,                  !- Field 306
  Until: 24:00,           !- Field 307
  10.03,                  !- Field 308
  Through: 2/5,           !- Field 309
  For: AllDays,           !- Field 310
  Until: 02:00,           !- Field 311
  10.03,                  !- Field 312
  Until: 09:00,           !- Field 313
  10.04,                  !- Field 314
  Until: 10:00,           !- Field 315
  10.05,                  !- Field 316
  Until: 12:00,           !- Field 317
  10.04,                  !- Field 318
  Until: 14:00,           !- Field 319
  10.06,                  !- Field 320
  Until: 15:00,           !- Field 321
  10.2,                   !- Field 322
  Until: 16:00,           !- Field 323
  11.19,                  !- Field 324
  Until: 17:00,           !- Field 325
  9.97,                   !- Field 326
  Until: 18:00,           !- Field 327
  10.01,                  !- Field 328
  Until: 20:00,           !- Field 329
  10.03,                  !- Field 330
  Until: 21:00,           !- Field 331
  10.05,                  !- Field 332
  Until: 22:00,           !- Field 333
  10.04,                  !- Field 334
  Until: 23:00,           !- Field 335
  10.05,                  !- Field 336
  Until: 24:00,           !- Field 337
  10.06,                  !- Field 338
  Through: 2/6,           !- Field 339
  For: AllDays,           !- Field 340
  Until: 01:00,           !- Field 341
  10.05,                  !- Field 342
  Until: 02:00,           !- Field 343
  10.06,                  !- Field 344
  Until: 03:00,           !- Field 345
  10.07,                  !- Field 346
  Until: 04:00,           !- Field 347
  10.06,                  !- Field 348
  Until: 05:00,           !- Field 349
  10.05,                  !- Field 350
  Until: 06:00,           !- Field 351
  10.06,                  !- Field 352
  Until: 07:00,           !- Field 353
  10.07,                  !- Field 354
  Until: 08:00,           !- Field 355
  10.06,                  !- Field 356
  Until: 10:00,           !- Field 357
  10.07,                  !- Field 358
  Until: 11:00,           !- Field 359
  10.05,                  !- Field 360
  Until: 12:00,           !- Field 361
  10.08,                  !- Field 362
  Until: 13:00,           !- Field 363
  10.07,                  !- Field 364
  Until: 14:00,           !- Field 365
  10.06,                  !- Field 366
  Until: 15:00,           !- Field 367
  10.08,                  !- Field 368
  Until: 16:00,           !- Field 369
  10.06,                  !- Field 370
  Until: 17:00,           !- Field 371
  10.07,                  !- Field 372
  Until: 18:00,           !- Field 373
  10.06,                  !- Field 374
  Until: 19:00,           !- Field 375
  10.07,                  !- Field 376
  Until: 20:00,           !- Field 377
  10.05,                  !- Field 378
  Until: 21:00,           !- Field 379
  10.08,                  !- Field 380
  Until: 24:00,           !- Field 381
  10.07,                  !- Field 382
  Through: 2/7,           !- Field 383
  For: AllDays,           !- Field 384
  Until: 01:00,           !- Field 385
  10.07,                  !- Field 386
  Until: 02:00,           !- Field 387
  10.08,                  !- Field 388
  Until: 04:00,           !- Field 389
  10.07,                  !- Field 390
  Until: 06:00,           !- Field 391
  10.06,                  !- Field 392
  Until: 07:00,           !- Field 393
  10.07,                  !- Field 394
  Until: 08:00,           !- Field 395
  10.06,                  !- Field 396
  Until: 09:00,           !- Field 397
  10.07,                  !- Field 398
  Until: 10:00,           !- Field 399
  10.05,                  !- Field 400
  Until: 11:00,           !- Field 401
  10.06,                  !- Field 402
  Until: 12:00,           !- Field 403
  10.05,                  !- Field 404
  Until: 13:00,           !- Field 405
  10.08,                  !- Field 406
  Until: 14:00,           !- Field 407
  10.06,                  !- Field 408
  Until: 15:00,           !- Field 409
  10.07,                  !- Field 410
  Until: 17:00,           !- Field 411
  10.06,                  !- Field 412
  Until: 18:00,           !- Field 413
  10.08,                  !- Field 414
  Until: 20:00,           !- Field 415
  10.05,                  !- Field 416
  Until: 24:00,           !- Field 417
  10.07,                  !- Field 418
  Through: 2/8,           !- Field 419
  For: AllDays,           !- Field 420
  Until: 01:00,           !- Field 421
  10.06,                  !- Field 422
  Until: 02:00,           !- Field 423
  10.05,                  !- Field 424
  Until: 03:00,           !- Field 425
  10.06,                  !- Field 426
  Until: 04:00,           !- Field 427
  10.05,                  !- Field 428
  Until: 05:00,           !- Field 429
  10.08,                  !- Field 430
  Until: 07:00,           !- Field 431
  10.07,                  !- Field 432
  Until: 09:00,           !- Field 433
  10.06,                  !- Field 434
  Until: 10:00,           !- Field 435
  10.07,                  !- Field 436
  Until: 11:00,           !- Field 437
  10.06,                  !- Field 438
  Until: 12:00,           !- Field 439
  10.05,                  !- Field 440
  Until: 13:00,           !- Field 441
  10.09,                  !- Field 442
  Until: 14:00,           !- Field 443
  10.16,                  !- Field 444
  Until: 15:00,           !- Field 445
  10.14,                  !- Field 446
  Until: 16:00,           !- Field 447
  10.08,                  !- Field 448
  Until: 17:00,           !- Field 449
  10.25,                  !- Field 450
  Until: 18:00,           !- Field 451
  10.54,                  !- Field 452
  Until: 19:00,           !- Field 453
  10.73,                  !- Field 454
  Until: 20:00,           !- Field 455
  10.24,                  !- Field 456
  Until: 21:00,           !- Field 457
  10.01,                  !- Field 458
  Until: 24:00,           !- Field 459
  10.03,                  !- Field 460
  Through: 2/9,           !- Field 461
  For: AllDays,           !- Field 462
  Until: 01:00,           !- Field 463
  10.01,                  !- Field 464
  Until: 02:00,           !- Field 465
  10.03,                  !- Field 466
  Until: 04:00,           !- Field 467
  10.04,                  !- Field 468
  Until: 05:00,           !- Field 469
  10.03,                  !- Field 470
  Until: 06:00,           !- Field 471
  10.04,                  !- Field 472
  Until: 08:00,           !- Field 473
  10.02,                  !- Field 474
  Until: 09:00,           !- Field 475
  10.03,                  !- Field 476
  Until: 10:00,           !- Field 477
  10.04,                  !- Field 478
  Until: 11:00,           !- Field 479
  10.03,                  !- Field 480
  Until: 12:00,           !- Field 481
  10.04,                  !- Field 482
  Until: 14:00,           !- Field 483
  10.02,                  !- Field 484
  Until: 15:00,           !- Field 485
  10.01,                  !- Field 486
  Until: 16:00,           !- Field 487
  9.99,                   !- Field 488
  Until: 17:00,           !- Field 489
  10.02,                  !- Field 490
  Until: 18:00,           !- Field 491
  10.05,                  !- Field 492
  Until: 20:00,           !- Field 493
  10.06,                  !- Field 494
  Until: 22:00,           !- Field 495
  10.05,                  !- Field 496
  Until: 23:00,           !- Field 497
  10.06,                  !- Field 498
  Until: 24:00,           !- Field 499
  10.05,                  !- Field 500
  Through: 2/10,          !- Field 501
  For: AllDays,           !- Field 502
  Until: 02:00,           !- Field 503
  10.05,                  !- Field 504
  Until: 03:00,           !- Field 505
  10.04,                  !- Field 506
  Until: 04:00,           !- Field 507
  10.06,                  !- Field 508
  Until: 05:00,           !- Field 509
  10.04,                  !- Field 510
  Until: 10:00,           !- Field 511
  10.05,                  !- Field 512
  Until: 11:00,           !- Field 513
  10.08,                  !- Field 514
  Until: 12:00,           !- Field 515
  10.06,                  !- Field 516
  Until: 13:00,           !- Field 517
  10.04,                  !- Field 518
  Until: 15:00,           !- Field 519
  10.07,                  !- Field 520
  Until: 16:00,           !- Field 521
  10.08,                  !- Field 522
  Until: 20:00,           !- Field 523
  10.07,                  !- Field 524
  Until: 22:00,           !- Field 525
  10.06,                  !- Field 526
  Until: 23:00,           !- Field 527
  10.05,                  !- Field 528
  Until: 24:00,           !- Field 529
  10.07,                  !- Field 530
  Through: 2/11,          !- Field 531
  For: AllDays,           !- Field 532
  Until: 07:00,           !- Field 533
  10.06,                  !- Field 534
  Until: 08:00,           !- Field 535
  10.07,                  !- Field 536
  Until: 24:00,           !- Field 537
  10.06,                  !- Field 538
  Through: 12/31,         !- Field 539
  For: AllDays,           !- Field 540
  Until: 24:00,           !- Field 541
  10.06;                  !- Field 542

Schedule:Compact,
  Meas Tsouth,            !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.18,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.18,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.15,                  !- Field 12
  Until: 14:00,           !- Field 13
  10.13,                  !- Field 14
  Until: 15:00,           !- Field 15
  10.14,                  !- Field 16
  Until: 16:00,           !- Field 17
  10.12,                  !- Field 18
  Until: 17:00,           !- Field 19
  10.14,                  !- Field 20
  Until: 18:00,           !- Field 21
  10.16,                  !- Field 22
  Until: 19:00,           !- Field 23
  10.2,                   !- Field 24
  Until: 20:00,           !- Field 25
  10.21,                  !- Field 26
  Until: 21:00,           !- Field 27
  10.22,                  !- Field 28
  Until: 22:00,           !- Field 29
  10.21,                  !- Field 30
  Until: 23:00,           !- Field 31
  10.22,                  !- Field 32
  Until: 24:00,           !- Field 33
  10.24,                  !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  10.25,                  !- Field 38
  Until: 03:00,           !- Field 39
  10.26,                  !- Field 40
  Until: 04:00,           !- Field 41
  10.27,                  !- Field 42
  Until: 05:00,           !- Field 43
  10.26,                  !- Field 44
  Until: 08:00,           !- Field 45
  10.25,                  !- Field 46
  Until: 09:00,           !- Field 47
  10.27,                  !- Field 48
  Until: 10:00,           !- Field 49
  10.26,                  !- Field 50
  Until: 11:00,           !- Field 51
  10.22,                  !- Field 52
  Until: 12:00,           !- Field 53
  10.17,                  !- Field 54
  Until: 13:00,           !- Field 55
  10.15,                  !- Field 56
  Until: 14:00,           !- Field 57
  10.14,                  !- Field 58
  Until: 15:00,           !- Field 59
  10.1,                   !- Field 60
  Until: 17:00,           !- Field 61
  10.08,                  !- Field 62
  Until: 18:00,           !- Field 63
  10.13,                  !- Field 64
  Until: 19:00,           !- Field 65
  10.16,                  !- Field 66
  Until: 20:00,           !- Field 67
  10.19,                  !- Field 68
  Until: 22:00,           !- Field 69
  10.17,                  !- Field 70
  Until: 23:00,           !- Field 71
  10.18,                  !- Field 72
  Until: 24:00,           !- Field 73
  10.2,                   !- Field 74
  Through: 1/28,          !- Field 75
  For: AllDays,           !- Field 76
  Until: 03:00,           !- Field 77
  10.21,                  !- Field 78
  Until: 05:00,           !- Field 79
  10.22,                  !- Field 80
  Until: 06:00,           !- Field 81
  10.21,                  !- Field 82
  Until: 08:00,           !- Field 83
  10.22,                  !- Field 84
  Until: 10:00,           !- Field 85
  10.23,                  !- Field 86
  Until: 11:00,           !- Field 87
  10.2,                   !- Field 88
  Until: 12:00,           !- Field 89
  10.16,                  !- Field 90
  Until: 13:00,           !- Field 91
  10.14,                  !- Field 92
  Until: 14:00,           !- Field 93
  10.12,                  !- Field 94
  Until: 16:00,           !- Field 95
  10.1,                   !- Field 96
  Until: 17:00,           !- Field 97
  10.11,                  !- Field 98
  Until: 18:00,           !- Field 99
  10.14,                  !- Field 100
  Until: 19:00,           !- Field 101
  10.17,                  !- Field 102
  Until: 23:00,           !- Field 103
  10.16,                  !- Field 104
  Until: 24:00,           !- Field 105
  10.15,                  !- Field 106
  Through: 1/29,          !- Field 107
  For: AllDays,           !- Field 108
  Until: 01:00,           !- Field 109
  10.15,                  !- Field 110
  Until: 03:00,           !- Field 111
  10.17,                  !- Field 112
  Until: 05:00,           !- Field 113
  10.16,                  !- Field 114
  Until: 09:00,           !- Field 115
  10.15,                  !- Field 116
  Until: 10:00,           !- Field 117
  10.17,                  !- Field 118
  Until: 13:00,           !- Field 119
  10.16,                  !- Field 120
  Until: 15:00,           !- Field 121
  10.14,                  !- Field 122
  Until: 18:00,           !- Field 123
  10.13,                  !- Field 124
  Until: 19:00,           !- Field 125
  10.12,                  !- Field 126
  Until: 20:00,           !- Field 127
  10.14,                  !- Field 128
  Until: 22:00,           !- Field 129
  10.13,                  !- Field 130
  Until: 23:00,           !- Field 131
  10.12,                  !- Field 132
  Until: 24:00,           !- Field 133
  10.13,                  !- Field 134
  Through: 1/30,          !- Field 135
  For: AllDays,           !- Field 136
  Until: 01:00,           !- Field 137
  10.11,                  !- Field 138
  Until: 02:00,           !- Field 139
  10.14,                  !- Field 140
  Until: 03:00,           !- Field 141
  10.12,                  !- Field 142
  Until: 05:00,           !- Field 143
  10.13,                  !- Field 144
  Until: 06:00,           !- Field 145
  10.12,                  !- Field 146
  Until: 07:00,           !- Field 147
  10.13,                  !- Field 148
  Until: 09:00,           !- Field 149
  10.11,                  !- Field 150
  Until: 10:00,           !- Field 151
  10.12,                  !- Field 152
  Until: 11:00,           !- Field 153
  10.11,                  !- Field 154
  Until: 12:00,           !- Field 155
  10.12,                  !- Field 156
  Until: 14:00,           !- Field 157
  10.1,                   !- Field 158
  Until: 16:00,           !- Field 159
  10.07,                  !- Field 160
  Until: 17:00,           !- Field 161
  10.09,                  !- Field 162
  Until: 18:00,           !- Field 163
  10.08,                  !- Field 164
  Until: 19:00,           !- Field 165
  10.1,                   !- Field 166
  Until: 20:00,           !- Field 167
  10.09,                  !- Field 168
  Until: 21:00,           !- Field 169
  10.11,                  !- Field 170
  Until: 22:00,           !- Field 171
  10.09,                  !- Field 172
  Until: 24:00,           !- Field 173
  10.1,                   !- Field 174
  Through: 1/31,          !- Field 175
  For: AllDays,           !- Field 176
  Until: 02:00,           !- Field 177
  10.1,                   !- Field 178
  Until: 03:00,           !- Field 179
  10.12,                  !- Field 180
  Until: 04:00,           !- Field 181
  10.1,                   !- Field 182
  Until: 05:00,           !- Field 183
  10.11,                  !- Field 184
  Until: 06:00,           !- Field 185
  10.1,                   !- Field 186
  Until: 07:00,           !- Field 187
  10.11,                  !- Field 188
  Until: 08:00,           !- Field 189
  10.1,                   !- Field 190
  Until: 10:00,           !- Field 191
  10.11,                  !- Field 192
  Until: 11:00,           !- Field 193
  10.12,                  !- Field 194
  Until: 12:00,           !- Field 195
  10.11,                  !- Field 196
  Until: 13:00,           !- Field 197
  10.1,                   !- Field 198
  Until: 14:00,           !- Field 199
  10.08,                  !- Field 200
  Until: 15:00,           !- Field 201
  10.09,                  !- Field 202
  Until: 16:00,           !- Field 203
  10.08,                  !- Field 204
  Until: 18:00,           !- Field 205
  10.1,                   !- Field 206
  Until: 19:00,           !- Field 207
  10.12,                  !- Field 208
  Until: 21:00,           !- Field 209
  10.11,                  !- Field 210
  Until: 22:00,           !- Field 211
  10.1,                   !- Field 212
  Until: 24:00,           !- Field 213
  10.11,                  !- Field 214
  Through: 2/1,           !- Field 215
  For: AllDays,           !- Field 216
  Until: 01:00,           !- Field 217
  10.11,                  !- Field 218
  Until: 02:00,           !- Field 219
  10.13,                  !- Field 220
  Until: 03:00,           !- Field 221
  10.12,                  !- Field 222
  Until: 05:00,           !- Field 223
  10.13,                  !- Field 224
  Until: 06:00,           !- Field 225
  10.11,                  !- Field 226
  Until: 07:00,           !- Field 227
  10.12,                  !- Field 228
  Until: 08:00,           !- Field 229
  10.11,                  !- Field 230
  Until: 09:00,           !- Field 231
  10.12,                  !- Field 232
  Until: 10:00,           !- Field 233
  10.14,                  !- Field 234
  Until: 12:00,           !- Field 235
  10.13,                  !- Field 236
  Until: 14:00,           !- Field 237
  10.12,                  !- Field 238
  Until: 16:00,           !- Field 239
  10.11,                  !- Field 240
  Until: 19:00,           !- Field 241
  10.12,                  !- Field 242
  Until: 20:00,           !- Field 243
  10.14,                  !- Field 244
  Until: 21:00,           !- Field 245
  10.13,                  !- Field 246
  Until: 23:00,           !- Field 247
  10.12,                  !- Field 248
  Until: 24:00,           !- Field 249
  10.13,                  !- Field 250
  Through: 2/2,           !- Field 251
  For: AllDays,           !- Field 252
  Until: 01:00,           !- Field 253
  10.14,                  !- Field 254
  Until: 05:00,           !- Field 255
  10.15,                  !- Field 256
  Until: 06:00,           !- Field 257
  10.13,                  !- Field 258
  Until: 07:00,           !- Field 259
  10.14,                  !- Field 260
  Until: 09:00,           !- Field 261
  10.13,                  !- Field 262
  Until: 10:00,           !- Field 263
  10.15,                  !- Field 264
  Until: 11:00,           !- Field 265
  10.14,                  !- Field 266
  Until: 12:00,           !- Field 267
  10.15,                  !- Field 268
  Until: 13:00,           !- Field 269
  10.13,                  !- Field 270
  Until: 14:00,           !- Field 271
  10.12,                  !- Field 272
  Until: 15:00,           !- Field 273
  10.13,                  !- Field 274
  Until: 16:00,           !- Field 275
  10.11,                  !- Field 276
  Until: 18:00,           !- Field 277
  10.12,                  !- Field 278
  Until: 19:00,           !- Field 279
  10.13,                  !- Field 280
  Until: 24:00,           !- Field 281
  10.14,                  !- Field 282
  Through: 2/3,           !- Field 283
  For: AllDays,           !- Field 284
  Until: 01:00,           !- Field 285
  10.15,                  !- Field 286
  Until: 02:00,           !- Field 287
  10.16,                  !- Field 288
  Until: 03:00,           !- Field 289
  10.17,                  !- Field 290
  Until: 04:00,           !- Field 291
  10.18,                  !- Field 292
  Until: 11:00,           !- Field 293
  10.16,                  !- Field 294
  Until: 12:00,           !- Field 295
  10.15,                  !- Field 296
  Until: 13:00,           !- Field 297
  10.14,                  !- Field 298
  Until: 14:00,           !- Field 299
  10.13,                  !- Field 300
  Until: 15:00,           !- Field 301
  10.12,                  !- Field 302
  Until: 16:00,           !- Field 303
  10.11,                  !- Field 304
  Until: 18:00,           !- Field 305
  10.13,                  !- Field 306
  Until: 20:00,           !- Field 307
  10.14,                  !- Field 308
  Until: 21:00,           !- Field 309
  10.13,                  !- Field 310
  Until: 22:00,           !- Field 311
  10.11,                  !- Field 312
  Until: 23:00,           !- Field 313
  10.12,                  !- Field 314
  Until: 24:00,           !- Field 315
  10.11,                  !- Field 316
  Through: 2/4,           !- Field 317
  For: AllDays,           !- Field 318
  Until: 02:00,           !- Field 319
  10.13,                  !- Field 320
  Until: 04:00,           !- Field 321
  10.14,                  !- Field 322
  Until: 06:00,           !- Field 323
  10.13,                  !- Field 324
  Until: 07:00,           !- Field 325
  10.11,                  !- Field 326
  Until: 08:00,           !- Field 327
  10.13,                  !- Field 328
  Until: 09:00,           !- Field 329
  10.12,                  !- Field 330
  Until: 10:00,           !- Field 331
  10.14,                  !- Field 332
  Until: 11:00,           !- Field 333
  10.15,                  !- Field 334
  Until: 13:00,           !- Field 335
  10.13,                  !- Field 336
  Until: 14:00,           !- Field 337
  10.09,                  !- Field 338
  Until: 15:00,           !- Field 339
  10.06,                  !- Field 340
  Until: 17:00,           !- Field 341
  10.04,                  !- Field 342
  Until: 18:00,           !- Field 343
  10.07,                  !- Field 344
  Until: 19:00,           !- Field 345
  10.1,                   !- Field 346
  Until: 20:00,           !- Field 347
  10.13,                  !- Field 348
  Until: 21:00,           !- Field 349
  10.12,                  !- Field 350
  Until: 23:00,           !- Field 351
  10.11,                  !- Field 352
  Until: 24:00,           !- Field 353
  10.1,                   !- Field 354
  Through: 2/5,           !- Field 355
  For: AllDays,           !- Field 356
  Until: 02:00,           !- Field 357
  10.12,                  !- Field 358
  Until: 03:00,           !- Field 359
  10.13,                  !- Field 360
  Until: 05:00,           !- Field 361
  10.12,                  !- Field 362
  Until: 06:00,           !- Field 363
  10.1,                   !- Field 364
  Until: 09:00,           !- Field 365
  10.11,                  !- Field 366
  Until: 11:00,           !- Field 367
  10.12,                  !- Field 368
  Until: 12:00,           !- Field 369
  10.11,                  !- Field 370
  Until: 13:00,           !- Field 371
  10.06,                  !- Field 372
  Until: 14:00,           !- Field 373
  10,                     !- Field 374
  Until: 15:00,           !- Field 375
  9.94,                   !- Field 376
  Until: 16:00,           !- Field 377
  9.92,                   !- Field 378
  Until: 17:00,           !- Field 379
  9.89,                   !- Field 380
  Until: 18:00,           !- Field 381
  9.94,                   !- Field 382
  Until: 19:00,           !- Field 383
  10.01,                  !- Field 384
  Until: 20:00,           !- Field 385
  10.04,                  !- Field 386
  Until: 22:00,           !- Field 387
  10.05,                  !- Field 388
  Until: 24:00,           !- Field 389
  10.06,                  !- Field 390
  Through: 2/6,           !- Field 391
  For: AllDays,           !- Field 392
  Until: 01:00,           !- Field 393
  10.09,                  !- Field 394
  Until: 02:00,           !- Field 395
  10.11,                  !- Field 396
  Until: 03:00,           !- Field 397
  10.1,                   !- Field 398
  Until: 04:00,           !- Field 399
  10.11,                  !- Field 400
  Until: 05:00,           !- Field 401
  10.1,                   !- Field 402
  Until: 06:00,           !- Field 403
  10.08,                  !- Field 404
  Until: 09:00,           !- Field 405
  10.09,                  !- Field 406
  Until: 10:00,           !- Field 407
  10.11,                  !- Field 408
  Until: 11:00,           !- Field 409
  10.1,                   !- Field 410
  Until: 12:00,           !- Field 411
  10.11,                  !- Field 412
  Until: 13:00,           !- Field 413
  10.09,                  !- Field 414
  Until: 18:00,           !- Field 415
  10.08,                  !- Field 416
  Until: 21:00,           !- Field 417
  10.09,                  !- Field 418
  Until: 22:00,           !- Field 419
  10.06,                  !- Field 420
  Until: 24:00,           !- Field 421
  10.07,                  !- Field 422
  Through: 2/7,           !- Field 423
  For: AllDays,           !- Field 424
  Until: 05:00,           !- Field 425
  10.08,                  !- Field 426
  Until: 07:00,           !- Field 427
  10.07,                  !- Field 428
  Until: 08:00,           !- Field 429
  10.08,                  !- Field 430
  Until: 09:00,           !- Field 431
  10.11,                  !- Field 432
  Until: 10:00,           !- Field 433
  10.1,                   !- Field 434
  Until: 11:00,           !- Field 435
  10.11,                  !- Field 436
  Until: 12:00,           !- Field 437
  10.1,                   !- Field 438
  Until: 15:00,           !- Field 439
  10.07,                  !- Field 440
  Until: 17:00,           !- Field 441
  10.08,                  !- Field 442
  Until: 18:00,           !- Field 443
  10.09,                  !- Field 444
  Until: 20:00,           !- Field 445
  10.1,                   !- Field 446
  Until: 21:00,           !- Field 447
  10.09,                  !- Field 448
  Until: 22:00,           !- Field 449
  10.08,                  !- Field 450
  Until: 23:00,           !- Field 451
  10.07,                  !- Field 452
  Until: 24:00,           !- Field 453
  10.06,                  !- Field 454
  Through: 2/8,           !- Field 455
  For: AllDays,           !- Field 456
  Until: 01:00,           !- Field 457
  10.07,                  !- Field 458
  Until: 02:00,           !- Field 459
  10.08,                  !- Field 460
  Until: 04:00,           !- Field 461
  10.07,                  !- Field 462
  Until: 12:00,           !- Field 463
  10.06,                  !- Field 464
  Until: 13:00,           !- Field 465
  10.04,                  !- Field 466
  Until: 16:00,           !- Field 467
  10.03,                  !- Field 468
  Until: 17:00,           !- Field 469
  10.04,                  !- Field 470
  Until: 21:00,           !- Field 471
  10.05,                  !- Field 472
  Until: 23:00,           !- Field 473
  10.06,                  !- Field 474
  Until: 24:00,           !- Field 475
  10.07,                  !- Field 476
  Through: 2/9,           !- Field 477
  For: AllDays,           !- Field 478
  Until: 02:00,           !- Field 479
  10.09,                  !- Field 480
  Until: 03:00,           !- Field 481
  10.1,                   !- Field 482
  Until: 04:00,           !- Field 483
  10.11,                  !- Field 484
  Until: 06:00,           !- Field 485
  10.09,                  !- Field 486
  Until: 07:00,           !- Field 487
  10.08,                  !- Field 488
  Until: 09:00,           !- Field 489
  10.09,                  !- Field 490
  Until: 10:00,           !- Field 491
  10.12,                  !- Field 492
  Until: 11:00,           !- Field 493
  10.09,                  !- Field 494
  Until: 12:00,           !- Field 495
  10.08,                  !- Field 496
  Until: 13:00,           !- Field 497
  10.06,                  !- Field 498
  Until: 14:00,           !- Field 499
  10.05,                  !- Field 500
  Until: 15:00,           !- Field 501
  10.04,                  !- Field 502
  Until: 16:00,           !- Field 503
  10.03,                  !- Field 504
  Until: 17:00,           !- Field 505
  9.99,                   !- Field 506
  Until: 18:00,           !- Field 507
  10.04,                  !- Field 508
  Until: 19:00,           !- Field 509
  10.06,                  !- Field 510
  Until: 21:00,           !- Field 511
  10.09,                  !- Field 512
  Until: 22:00,           !- Field 513
  10.08,                  !- Field 514
  Until: 24:00,           !- Field 515
  10.1,                   !- Field 516
  Through: 2/10,          !- Field 517
  For: AllDays,           !- Field 518
  Until: 04:00,           !- Field 519
  10.12,                  !- Field 520
  Until: 05:00,           !- Field 521
  10.1,                   !- Field 522
  Until: 06:00,           !- Field 523
  10.11,                  !- Field 524
  Until: 07:00,           !- Field 525
  10.08,                  !- Field 526
  Until: 09:00,           !- Field 527
  10.1,                   !- Field 528
  Until: 10:00,           !- Field 529
  10.12,                  !- Field 530
  Until: 11:00,           !- Field 531
  10.1,                   !- Field 532
  Until: 12:00,           !- Field 533
  10.16,                  !- Field 534
  Until: 13:00,           !- Field 535
  10.09,                  !- Field 536
  Until: 15:00,           !- Field 537
  10.06,                  !- Field 538
  Until: 16:00,           !- Field 539
  10.07,                  !- Field 540
  Until: 17:00,           !- Field 541
  10.08,                  !- Field 542
  Until: 21:00,           !- Field 543
  10.09,                  !- Field 544
  Until: 22:00,           !- Field 545
  10.08,                  !- Field 546
  Until: 23:00,           !- Field 547
  10.07,                  !- Field 548
  Until: 24:00,           !- Field 549
  10.09,                  !- Field 550
  Through: 2/11,          !- Field 551
  For: AllDays,           !- Field 552
  Until: 02:00,           !- Field 553
  10.11,                  !- Field 554
  Until: 03:00,           !- Field 555
  10.13,                  !- Field 556
  Until: 04:00,           !- Field 557
  10.12,                  !- Field 558
  Until: 07:00,           !- Field 559
  10.13,                  !- Field 560
  Until: 24:00,           !- Field 561
  10.14,                  !- Field 562
  Through: 12/31,         !- Field 563
  For: AllDays,           !- Field 564
  Until: 24:00,           !- Field 565
  10.14;                  !- Field 566

Schedule:Compact,
  Meas Twest,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  10.47,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  10.47,                  !- Field 10
  Until: 13:00,           !- Field 11
  10.45,                  !- Field 12
  Until: 14:00,           !- Field 13
  10.42,                  !- Field 14
  Until: 15:00,           !- Field 15
  10.43,                  !- Field 16
  Until: 16:00,           !- Field 17
  10.45,                  !- Field 18
  Until: 17:00,           !- Field 19
  10.46,                  !- Field 20
  Until: 18:00,           !- Field 21
  10.39,                  !- Field 22
  Until: 19:00,           !- Field 23
  10.36,                  !- Field 24
  Until: 20:00,           !- Field 25
  10.4,                   !- Field 26
  Until: 21:00,           !- Field 27
  10.37,                  !- Field 28
  Until: 22:00,           !- Field 29
  10.45,                  !- Field 30
  Until: 23:00,           !- Field 31
  10.4,                   !- Field 32
  Until: 24:00,           !- Field 33
  10.32,                  !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  10.26,                  !- Field 38
  Until: 02:00,           !- Field 39
  10.24,                  !- Field 40
  Until: 03:00,           !- Field 41
  10.23,                  !- Field 42
  Until: 04:00,           !- Field 43
  10.26,                  !- Field 44
  Until: 05:00,           !- Field 45
  10.35,                  !- Field 46
  Until: 06:00,           !- Field 47
  10.41,                  !- Field 48
  Until: 07:00,           !- Field 49
  10.36,                  !- Field 50
  Until: 08:00,           !- Field 51
  10.33,                  !- Field 52
  Until: 09:00,           !- Field 53
  10.36,                  !- Field 54
  Until: 10:00,           !- Field 55
  10.42,                  !- Field 56
  Until: 11:00,           !- Field 57
  10.51,                  !- Field 58
  Until: 12:00,           !- Field 59
  10.5,                   !- Field 60
  Until: 13:00,           !- Field 61
  10.48,                  !- Field 62
  Until: 14:00,           !- Field 63
  10.47,                  !- Field 64
  Until: 16:00,           !- Field 65
  10.46,                  !- Field 66
  Until: 17:00,           !- Field 67
  10.44,                  !- Field 68
  Until: 18:00,           !- Field 69
  10.4,                   !- Field 70
  Until: 19:00,           !- Field 71
  10.29,                  !- Field 72
  Until: 20:00,           !- Field 73
  10.26,                  !- Field 74
  Until: 21:00,           !- Field 75
  10.31,                  !- Field 76
  Until: 22:00,           !- Field 77
  10.37,                  !- Field 78
  Until: 23:00,           !- Field 79
  10.36,                  !- Field 80
  Until: 24:00,           !- Field 81
  10.34,                  !- Field 82
  Through: 1/28,          !- Field 83
  For: AllDays,           !- Field 84
  Until: 01:00,           !- Field 85
  10.31,                  !- Field 86
  Until: 02:00,           !- Field 87
  10.27,                  !- Field 88
  Until: 03:00,           !- Field 89
  10.24,                  !- Field 90
  Until: 04:00,           !- Field 91
  10.23,                  !- Field 92
  Until: 05:00,           !- Field 93
  10.25,                  !- Field 94
  Until: 06:00,           !- Field 95
  10.27,                  !- Field 96
  Until: 07:00,           !- Field 97
  10.31,                  !- Field 98
  Until: 08:00,           !- Field 99
  10.29,                  !- Field 100
  Until: 09:00,           !- Field 101
  10.27,                  !- Field 102
  Until: 10:00,           !- Field 103
  10.26,                  !- Field 104
  Until: 11:00,           !- Field 105
  10.32,                  !- Field 106
  Until: 13:00,           !- Field 107
  10.34,                  !- Field 108
  Until: 15:00,           !- Field 109
  10.32,                  !- Field 110
  Until: 16:00,           !- Field 111
  10.27,                  !- Field 112
  Until: 17:00,           !- Field 113
  10.21,                  !- Field 114
  Until: 18:00,           !- Field 115
  10.17,                  !- Field 116
  Until: 20:00,           !- Field 117
  10.12,                  !- Field 118
  Until: 21:00,           !- Field 119
  10.15,                  !- Field 120
  Until: 22:00,           !- Field 121
  10.18,                  !- Field 122
  Until: 23:00,           !- Field 123
  10.21,                  !- Field 124
  Until: 24:00,           !- Field 125
  10.23,                  !- Field 126
  Through: 1/29,          !- Field 127
  For: AllDays,           !- Field 128
  Until: 01:00,           !- Field 129
  10.21,                  !- Field 130
  Until: 03:00,           !- Field 131
  10.23,                  !- Field 132
  Until: 04:00,           !- Field 133
  10.2,                   !- Field 134
  Until: 05:00,           !- Field 135
  10.18,                  !- Field 136
  Until: 06:00,           !- Field 137
  10.19,                  !- Field 138
  Until: 08:00,           !- Field 139
  10.17,                  !- Field 140
  Until: 11:00,           !- Field 141
  10.16,                  !- Field 142
  Until: 12:00,           !- Field 143
  10.12,                  !- Field 144
  Until: 13:00,           !- Field 145
  10.17,                  !- Field 146
  Until: 14:00,           !- Field 147
  10.12,                  !- Field 148
  Until: 15:00,           !- Field 149
  10.11,                  !- Field 150
  Until: 16:00,           !- Field 151
  10.13,                  !- Field 152
  Until: 17:00,           !- Field 153
  10.17,                  !- Field 154
  Until: 18:00,           !- Field 155
  10.16,                  !- Field 156
  Until: 19:00,           !- Field 157
  10.11,                  !- Field 158
  Until: 20:00,           !- Field 159
  10.08,                  !- Field 160
  Until: 22:00,           !- Field 161
  10.05,                  !- Field 162
  Until: 23:00,           !- Field 163
  10.06,                  !- Field 164
  Until: 24:00,           !- Field 165
  10.13,                  !- Field 166
  Through: 1/30,          !- Field 167
  For: AllDays,           !- Field 168
  Until: 01:00,           !- Field 169
  10.16,                  !- Field 170
  Until: 02:00,           !- Field 171
  10.17,                  !- Field 172
  Until: 05:00,           !- Field 173
  10.18,                  !- Field 174
  Until: 06:00,           !- Field 175
  10.19,                  !- Field 176
  Until: 07:00,           !- Field 177
  10.2,                   !- Field 178
  Until: 08:00,           !- Field 179
  10.21,                  !- Field 180
  Until: 09:00,           !- Field 181
  10.19,                  !- Field 182
  Until: 10:00,           !- Field 183
  10.13,                  !- Field 184
  Until: 11:00,           !- Field 185
  10.17,                  !- Field 186
  Until: 12:00,           !- Field 187
  10.25,                  !- Field 188
  Until: 13:00,           !- Field 189
  10.21,                  !- Field 190
  Until: 14:00,           !- Field 191
  10.27,                  !- Field 192
  Until: 15:00,           !- Field 193
  9.93,                   !- Field 194
  Until: 16:00,           !- Field 195
  9.84,                   !- Field 196
  Until: 17:00,           !- Field 197
  9.79,                   !- Field 198
  Until: 18:00,           !- Field 199
  9.71,                   !- Field 200
  Until: 19:00,           !- Field 201
  9.69,                   !- Field 202
  Until: 20:00,           !- Field 203
  9.64,                   !- Field 204
  Until: 21:00,           !- Field 205
  9.59,                   !- Field 206
  Until: 22:00,           !- Field 207
  9.62,                   !- Field 208
  Until: 23:00,           !- Field 209
  9.58,                   !- Field 210
  Until: 24:00,           !- Field 211
  9.59,                   !- Field 212
  Through: 1/31,          !- Field 213
  For: AllDays,           !- Field 214
  Until: 01:00,           !- Field 215
  9.57,                   !- Field 216
  Until: 02:00,           !- Field 217
  9.58,                   !- Field 218
  Until: 03:00,           !- Field 219
  9.57,                   !- Field 220
  Until: 05:00,           !- Field 221
  9.56,                   !- Field 222
  Until: 06:00,           !- Field 223
  9.52,                   !- Field 224
  Until: 07:00,           !- Field 225
  9.54,                   !- Field 226
  Until: 08:00,           !- Field 227
  9.5,                    !- Field 228
  Until: 09:00,           !- Field 229
  9.53,                   !- Field 230
  Until: 10:00,           !- Field 231
  9.5,                    !- Field 232
  Until: 11:00,           !- Field 233
  9.55,                   !- Field 234
  Until: 12:00,           !- Field 235
  9.56,                   !- Field 236
  Until: 13:00,           !- Field 237
  9.59,                   !- Field 238
  Until: 16:00,           !- Field 239
  9.62,                   !- Field 240
  Until: 17:00,           !- Field 241
  9.58,                   !- Field 242
  Until: 18:00,           !- Field 243
  9.54,                   !- Field 244
  Until: 19:00,           !- Field 245
  9.52,                   !- Field 246
  Until: 20:00,           !- Field 247
  9.49,                   !- Field 248
  Until: 21:00,           !- Field 249
  9.51,                   !- Field 250
  Until: 22:00,           !- Field 251
  9.47,                   !- Field 252
  Until: 23:00,           !- Field 253
  9.5,                    !- Field 254
  Until: 24:00,           !- Field 255
  9.47,                   !- Field 256
  Through: 2/1,           !- Field 257
  For: AllDays,           !- Field 258
  Until: 01:00,           !- Field 259
  9.5,                    !- Field 260
  Until: 02:00,           !- Field 261
  9.54,                   !- Field 262
  Until: 03:00,           !- Field 263
  9.47,                   !- Field 264
  Until: 04:00,           !- Field 265
  9.48,                   !- Field 266
  Until: 05:00,           !- Field 267
  9.52,                   !- Field 268
  Until: 06:00,           !- Field 269
  9.45,                   !- Field 270
  Until: 07:00,           !- Field 271
  9.48,                   !- Field 272
  Until: 08:00,           !- Field 273
  9.51,                   !- Field 274
  Until: 09:00,           !- Field 275
  9.54,                   !- Field 276
  Until: 10:00,           !- Field 277
  9.46,                   !- Field 278
  Until: 12:00,           !- Field 279
  9.44,                   !- Field 280
  Until: 13:00,           !- Field 281
  9.49,                   !- Field 282
  Until: 14:00,           !- Field 283
  9.81,                   !- Field 284
  Until: 15:00,           !- Field 285
  9.69,                   !- Field 286
  Until: 16:00,           !- Field 287
  9.4,                    !- Field 288
  Until: 17:00,           !- Field 289
  9.82,                   !- Field 290
  Until: 18:00,           !- Field 291
  10.53,                  !- Field 292
  Until: 19:00,           !- Field 293
  9.61,                   !- Field 294
  Until: 20:00,           !- Field 295
  10.6,                   !- Field 296
  Until: 21:00,           !- Field 297
  10.68,                  !- Field 298
  Until: 22:00,           !- Field 299
  10.7,                   !- Field 300
  Until: 23:00,           !- Field 301
  10.73,                  !- Field 302
  Until: 24:00,           !- Field 303
  10.77,                  !- Field 304
  Through: 2/2,           !- Field 305
  For: AllDays,           !- Field 306
  Until: 01:00,           !- Field 307
  10.79,                  !- Field 308
  Until: 02:00,           !- Field 309
  10.77,                  !- Field 310
  Until: 03:00,           !- Field 311
  10.78,                  !- Field 312
  Until: 04:00,           !- Field 313
  10.81,                  !- Field 314
  Until: 06:00,           !- Field 315
  10.79,                  !- Field 316
  Until: 07:00,           !- Field 317
  10.8,                   !- Field 318
  Until: 08:00,           !- Field 319
  10.79,                  !- Field 320
  Until: 09:00,           !- Field 321
  10.76,                  !- Field 322
  Until: 10:00,           !- Field 323
  9.86,                   !- Field 324
  Until: 11:00,           !- Field 325
  9.76,                   !- Field 326
  Until: 12:00,           !- Field 327
  10.11,                  !- Field 328
  Until: 13:00,           !- Field 329
  10.61,                  !- Field 330
  Until: 14:00,           !- Field 331
  10.6,                   !- Field 332
  Until: 15:00,           !- Field 333
  10.66,                  !- Field 334
  Until: 16:00,           !- Field 335
  10.62,                  !- Field 336
  Until: 17:00,           !- Field 337
  10.54,                  !- Field 338
  Until: 18:00,           !- Field 339
  10.58,                  !- Field 340
  Until: 19:00,           !- Field 341
  10.55,                  !- Field 342
  Until: 20:00,           !- Field 343
  10.46,                  !- Field 344
  Until: 21:00,           !- Field 345
  10.39,                  !- Field 346
  Until: 22:00,           !- Field 347
  10.49,                  !- Field 348
  Until: 23:00,           !- Field 349
  10.6,                   !- Field 350
  Until: 24:00,           !- Field 351
  10.61,                  !- Field 352
  Through: 2/3,           !- Field 353
  For: AllDays,           !- Field 354
  Until: 01:00,           !- Field 355
  10.67,                  !- Field 356
  Until: 02:00,           !- Field 357
  10.69,                  !- Field 358
  Until: 03:00,           !- Field 359
  10.67,                  !- Field 360
  Until: 04:00,           !- Field 361
  10.66,                  !- Field 362
  Until: 05:00,           !- Field 363
  10.69,                  !- Field 364
  Until: 06:00,           !- Field 365
  10.73,                  !- Field 366
  Until: 07:00,           !- Field 367
  10.74,                  !- Field 368
  Until: 08:00,           !- Field 369
  10.77,                  !- Field 370
  Until: 09:00,           !- Field 371
  10.79,                  !- Field 372
  Until: 10:00,           !- Field 373
  10.78,                  !- Field 374
  Until: 11:00,           !- Field 375
  10.79,                  !- Field 376
  Until: 13:00,           !- Field 377
  10.8,                   !- Field 378
  Until: 14:00,           !- Field 379
  10.83,                  !- Field 380
  Until: 15:00,           !- Field 381
  10.84,                  !- Field 382
  Until: 16:00,           !- Field 383
  10.86,                  !- Field 384
  Until: 17:00,           !- Field 385
  10.77,                  !- Field 386
  Until: 18:00,           !- Field 387
  10.71,                  !- Field 388
  Until: 20:00,           !- Field 389
  10.67,                  !- Field 390
  Until: 21:00,           !- Field 391
  10.74,                  !- Field 392
  Until: 22:00,           !- Field 393
  10.81,                  !- Field 394
  Until: 23:00,           !- Field 395
  10.85,                  !- Field 396
  Until: 24:00,           !- Field 397
  10.82,                  !- Field 398
  Through: 2/4,           !- Field 399
  For: AllDays,           !- Field 400
  Until: 01:00,           !- Field 401
  10.81,                  !- Field 402
  Until: 02:00,           !- Field 403
  10.82,                  !- Field 404
  Until: 03:00,           !- Field 405
  10.81,                  !- Field 406
  Until: 04:00,           !- Field 407
  10.77,                  !- Field 408
  Until: 05:00,           !- Field 409
  10.74,                  !- Field 410
  Until: 06:00,           !- Field 411
  10.79,                  !- Field 412
  Until: 07:00,           !- Field 413
  10.87,                  !- Field 414
  Until: 08:00,           !- Field 415
  10.84,                  !- Field 416
  Until: 09:00,           !- Field 417
  10.78,                  !- Field 418
  Until: 10:00,           !- Field 419
  10.85,                  !- Field 420
  Until: 11:00,           !- Field 421
  10.88,                  !- Field 422
  Until: 12:00,           !- Field 423
  10.9,                   !- Field 424
  Until: 13:00,           !- Field 425
  10.54,                  !- Field 426
  Until: 14:00,           !- Field 427
  10.05,                  !- Field 428
  Until: 15:00,           !- Field 429
  10.03,                  !- Field 430
  Until: 16:00,           !- Field 431
  10.08,                  !- Field 432
  Until: 18:00,           !- Field 433
  10.03,                  !- Field 434
  Until: 19:00,           !- Field 435
  9.97,                   !- Field 436
  Until: 20:00,           !- Field 437
  9.94,                   !- Field 438
  Until: 21:00,           !- Field 439
  9.95,                   !- Field 440
  Until: 22:00,           !- Field 441
  10.1,                   !- Field 442
  Until: 24:00,           !- Field 443
  10.13,                  !- Field 444
  Through: 2/5,           !- Field 445
  For: AllDays,           !- Field 446
  Until: 02:00,           !- Field 447
  10.13,                  !- Field 448
  Until: 04:00,           !- Field 449
  10.15,                  !- Field 450
  Until: 05:00,           !- Field 451
  10.17,                  !- Field 452
  Until: 06:00,           !- Field 453
  10.19,                  !- Field 454
  Until: 07:00,           !- Field 455
  10.2,                   !- Field 456
  Until: 08:00,           !- Field 457
  10.21,                  !- Field 458
  Until: 09:00,           !- Field 459
  10.27,                  !- Field 460
  Until: 10:00,           !- Field 461
  10.26,                  !- Field 462
  Until: 11:00,           !- Field 463
  10.22,                  !- Field 464
  Until: 12:00,           !- Field 465
  10.18,                  !- Field 466
  Until: 13:00,           !- Field 467
  10.06,                  !- Field 468
  Until: 14:00,           !- Field 469
  10.01,                  !- Field 470
  Until: 15:00,           !- Field 471
  10.11,                  !- Field 472
  Until: 16:00,           !- Field 473
  11,                     !- Field 474
  Until: 17:00,           !- Field 475
  10.11,                  !- Field 476
  Until: 18:00,           !- Field 477
  10.06,                  !- Field 478
  Until: 19:00,           !- Field 479
  10.01,                  !- Field 480
  Until: 20:00,           !- Field 481
  10,                     !- Field 482
  Until: 21:00,           !- Field 483
  10.03,                  !- Field 484
  Until: 23:00,           !- Field 485
  10.04,                  !- Field 486
  Until: 24:00,           !- Field 487
  10.05,                  !- Field 488
  Through: 2/6,           !- Field 489
  For: AllDays,           !- Field 490
  Until: 01:00,           !- Field 491
  10.05,                  !- Field 492
  Until: 03:00,           !- Field 493
  10.06,                  !- Field 494
  Until: 04:00,           !- Field 495
  10.05,                  !- Field 496
  Until: 05:00,           !- Field 497
  10.04,                  !- Field 498
  Until: 06:00,           !- Field 499
  10.06,                  !- Field 500
  Until: 08:00,           !- Field 501
  10.05,                  !- Field 502
  Until: 09:00,           !- Field 503
  10.06,                  !- Field 504
  Until: 10:00,           !- Field 505
  10.07,                  !- Field 506
  Until: 15:00,           !- Field 507
  10.06,                  !- Field 508
  Until: 16:00,           !- Field 509
  10.05,                  !- Field 510
  Until: 19:00,           !- Field 511
  10.06,                  !- Field 512
  Until: 21:00,           !- Field 513
  10.05,                  !- Field 514
  Until: 22:00,           !- Field 515
  10.14,                  !- Field 516
  Until: 23:00,           !- Field 517
  10.13,                  !- Field 518
  Until: 24:00,           !- Field 519
  10.12,                  !- Field 520
  Through: 2/7,           !- Field 521
  For: AllDays,           !- Field 522
  Until: 01:00,           !- Field 523
  10.15,                  !- Field 524
  Until: 02:00,           !- Field 525
  10.17,                  !- Field 526
  Until: 03:00,           !- Field 527
  10.15,                  !- Field 528
  Until: 04:00,           !- Field 529
  10.13,                  !- Field 530
  Until: 05:00,           !- Field 531
  10.07,                  !- Field 532
  Until: 06:00,           !- Field 533
  10.03,                  !- Field 534
  Until: 07:00,           !- Field 535
  10.05,                  !- Field 536
  Until: 08:00,           !- Field 537
  10.04,                  !- Field 538
  Until: 09:00,           !- Field 539
  10.05,                  !- Field 540
  Until: 11:00,           !- Field 541
  10.09,                  !- Field 542
  Until: 12:00,           !- Field 543
  10.14,                  !- Field 544
  Until: 13:00,           !- Field 545
  10.17,                  !- Field 546
  Until: 14:00,           !- Field 547
  10.15,                  !- Field 548
  Until: 16:00,           !- Field 549
  10.18,                  !- Field 550
  Until: 17:00,           !- Field 551
  10.16,                  !- Field 552
  Until: 18:00,           !- Field 553
  10.15,                  !- Field 554
  Until: 19:00,           !- Field 555
  10.14,                  !- Field 556
  Until: 20:00,           !- Field 557
  10.16,                  !- Field 558
  Until: 22:00,           !- Field 559
  10.2,                   !- Field 560
  Until: 24:00,           !- Field 561
  10.21,                  !- Field 562
  Through: 2/8,           !- Field 563
  For: AllDays,           !- Field 564
  Until: 01:00,           !- Field 565
  10.2,                   !- Field 566
  Until: 02:00,           !- Field 567
  10.16,                  !- Field 568
  Until: 03:00,           !- Field 569
  10.2,                   !- Field 570
  Until: 04:00,           !- Field 571
  10.18,                  !- Field 572
  Until: 06:00,           !- Field 573
  10.19,                  !- Field 574
  Until: 07:00,           !- Field 575
  10.18,                  !- Field 576
  Until: 08:00,           !- Field 577
  10.16,                  !- Field 578
  Until: 09:00,           !- Field 579
  10.19,                  !- Field 580
  Until: 10:00,           !- Field 581
  10.13,                  !- Field 582
  Until: 11:00,           !- Field 583
  10.14,                  !- Field 584
  Until: 12:00,           !- Field 585
  10.17,                  !- Field 586
  Until: 13:00,           !- Field 587
  10.2,                   !- Field 588
  Until: 14:00,           !- Field 589
  10.16,                  !- Field 590
  Until: 15:00,           !- Field 591
  10.13,                  !- Field 592
  Until: 16:00,           !- Field 593
  10.09,                  !- Field 594
  Until: 17:00,           !- Field 595
  10.17,                  !- Field 596
  Until: 18:00,           !- Field 597
  10.33,                  !- Field 598
  Until: 19:00,           !- Field 599
  10.42,                  !- Field 600
  Until: 20:00,           !- Field 601
  10.04,                  !- Field 602
  Until: 21:00,           !- Field 603
  9.92,                   !- Field 604
  Until: 22:00,           !- Field 605
  9.89,                   !- Field 606
  Until: 23:00,           !- Field 607
  9.86,                   !- Field 608
  Until: 24:00,           !- Field 609
  9.87,                   !- Field 610
  Through: 2/9,           !- Field 611
  For: AllDays,           !- Field 612
  Until: 01:00,           !- Field 613
  9.86,                   !- Field 614
  Until: 03:00,           !- Field 615
  9.85,                   !- Field 616
  Until: 04:00,           !- Field 617
  9.83,                   !- Field 618
  Until: 05:00,           !- Field 619
  9.91,                   !- Field 620
  Until: 06:00,           !- Field 621
  9.84,                   !- Field 622
  Until: 07:00,           !- Field 623
  9.97,                   !- Field 624
  Until: 08:00,           !- Field 625
  9.98,                   !- Field 626
  Until: 09:00,           !- Field 627
  9.97,                   !- Field 628
  Until: 10:00,           !- Field 629
  9.9,                    !- Field 630
  Until: 11:00,           !- Field 631
  9.82,                   !- Field 632
  Until: 12:00,           !- Field 633
  9.86,                   !- Field 634
  Until: 13:00,           !- Field 635
  9.84,                   !- Field 636
  Until: 14:00,           !- Field 637
  9.88,                   !- Field 638
  Until: 15:00,           !- Field 639
  9.9,                    !- Field 640
  Until: 16:00,           !- Field 641
  9.97,                   !- Field 642
  Until: 18:00,           !- Field 643
  10,                     !- Field 644
  Until: 19:00,           !- Field 645
  9.98,                   !- Field 646
  Until: 20:00,           !- Field 647
  9.99,                   !- Field 648
  Until: 21:00,           !- Field 649
  10.01,                  !- Field 650
  Until: 22:00,           !- Field 651
  10.02,                  !- Field 652
  Until: 24:00,           !- Field 653
  10.04,                  !- Field 654
  Through: 2/10,          !- Field 655
  For: AllDays,           !- Field 656
  Until: 01:00,           !- Field 657
  10.05,                  !- Field 658
  Until: 03:00,           !- Field 659
  10.06,                  !- Field 660
  Until: 04:00,           !- Field 661
  10.07,                  !- Field 662
  Until: 11:00,           !- Field 663
  10.06,                  !- Field 664
  Until: 12:00,           !- Field 665
  10.09,                  !- Field 666
  Until: 14:00,           !- Field 667
  10.12,                  !- Field 668
  Until: 16:00,           !- Field 669
  10.07,                  !- Field 670
  Until: 18:00,           !- Field 671
  10.1,                   !- Field 672
  Until: 20:00,           !- Field 673
  10.09,                  !- Field 674
  Until: 21:00,           !- Field 675
  10.08,                  !- Field 676
  Until: 22:00,           !- Field 677
  10.05,                  !- Field 678
  Until: 23:00,           !- Field 679
  10.11,                  !- Field 680
  Until: 24:00,           !- Field 681
  10.03,                  !- Field 682
  Through: 2/11,          !- Field 683
  For: AllDays,           !- Field 684
  Until: 01:00,           !- Field 685
  10.05,                  !- Field 686
  Until: 02:00,           !- Field 687
  10.04,                  !- Field 688
  Until: 03:00,           !- Field 689
  10.03,                  !- Field 690
  Until: 04:00,           !- Field 691
  10.02,                  !- Field 692
  Until: 05:00,           !- Field 693
  10.03,                  !- Field 694
  Until: 06:00,           !- Field 695
  10.05,                  !- Field 696
  Until: 07:00,           !- Field 697
  10.11,                  !- Field 698
  Until: 08:00,           !- Field 699
  10.12,                  !- Field 700
  Until: 24:00,           !- Field 701
  10.11,                  !- Field 702
  Through: 12/31,         !- Field 703
  For: AllDays,           !- Field 704
  Until: 24:00,           !- Field 705
  10.11;                  !- Field 706

Schedule:Compact,
  Meas Tcell,             !- Name
  Temperature,            !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  14.93,                  !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  14.93,                  !- Field 10
  Until: 13:00,           !- Field 11
  19.11,                  !- Field 12
  Until: 14:00,           !- Field 13
  21.14,                  !- Field 14
  Until: 15:00,           !- Field 15
  22.72,                  !- Field 16
  Until: 16:00,           !- Field 17
  24.06,                  !- Field 18
  Until: 17:00,           !- Field 19
  25.28,                  !- Field 20
  Until: 18:00,           !- Field 21
  26.38,                  !- Field 22
  Until: 19:00,           !- Field 23
  27.4,                   !- Field 24
  Until: 20:00,           !- Field 25
  28.36,                  !- Field 26
  Until: 21:00,           !- Field 27
  29.26,                  !- Field 28
  Until: 22:00,           !- Field 29
  30.1,                   !- Field 30
  Until: 23:00,           !- Field 31
  30.9,                   !- Field 32
  Until: 24:00,           !- Field 33
  31.65,                  !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  32.36,                  !- Field 38
  Until: 02:00,           !- Field 39
  33.02,                  !- Field 40
  Until: 03:00,           !- Field 41
  33.66,                  !- Field 42
  Until: 04:00,           !- Field 43
  34.26,                  !- Field 44
  Until: 05:00,           !- Field 45
  34.62,                  !- Field 46
  Until: 06:00,           !- Field 47
  34.67,                  !- Field 48
  Until: 07:00,           !- Field 49
  34.68,                  !- Field 50
  Until: 08:00,           !- Field 51
  34.71,                  !- Field 52
  Until: 09:00,           !- Field 53
  34.72,                  !- Field 54
  Until: 10:00,           !- Field 55
  34.49,                  !- Field 56
  Until: 11:00,           !- Field 57
  34.42,                  !- Field 58
  Until: 12:00,           !- Field 59
  34.59,                  !- Field 60
  Until: 13:00,           !- Field 61
  34.86,                  !- Field 62
  Until: 14:00,           !- Field 63
  34.95,                  !- Field 64
  Until: 15:00,           !- Field 65
  35,                     !- Field 66
  Until: 16:00,           !- Field 67
  33.87,                  !- Field 68
  Until: 17:00,           !- Field 69
  28.58,                  !- Field 70
  Until: 18:00,           !- Field 71
  26.39,                  !- Field 72
  Until: 19:00,           !- Field 73
  24.93,                  !- Field 74
  Until: 20:00,           !- Field 75
  23.76,                  !- Field 76
  Until: 21:00,           !- Field 77
  22.75,                  !- Field 78
  Until: 22:00,           !- Field 79
  21.84,                  !- Field 80
  Until: 23:00,           !- Field 81
  21.05,                  !- Field 82
  Until: 24:00,           !- Field 83
  20.35,                  !- Field 84
  Through: 1/28,          !- Field 85
  For: AllDays,           !- Field 86
  Until: 01:00,           !- Field 87
  19.71,                  !- Field 88
  Until: 02:00,           !- Field 89
  19.13,                  !- Field 90
  Until: 03:00,           !- Field 91
  18.61,                  !- Field 92
  Until: 04:00,           !- Field 93
  18.13,                  !- Field 94
  Until: 05:00,           !- Field 95
  17.69,                  !- Field 96
  Until: 06:00,           !- Field 97
  17.29,                  !- Field 98
  Until: 07:00,           !- Field 99
  16.91,                  !- Field 100
  Until: 08:00,           !- Field 101
  16.56,                  !- Field 102
  Until: 09:00,           !- Field 103
  16.24,                  !- Field 104
  Until: 10:00,           !- Field 105
  15.95,                  !- Field 106
  Until: 11:00,           !- Field 107
  15.67,                  !- Field 108
  Until: 12:00,           !- Field 109
  15.42,                  !- Field 110
  Until: 13:00,           !- Field 111
  15.17,                  !- Field 112
  Until: 14:00,           !- Field 113
  14.95,                  !- Field 114
  Until: 15:00,           !- Field 115
  14.74,                  !- Field 116
  Until: 16:00,           !- Field 117
  14.55,                  !- Field 118
  Until: 17:00,           !- Field 119
  14.37,                  !- Field 120
  Until: 18:00,           !- Field 121
  14.2,                   !- Field 122
  Until: 19:00,           !- Field 123
  14.04,                  !- Field 124
  Until: 20:00,           !- Field 125
  13.9,                   !- Field 126
  Until: 21:00,           !- Field 127
  13.76,                  !- Field 128
  Until: 22:00,           !- Field 129
  13.63,                  !- Field 130
  Until: 23:00,           !- Field 131
  13.51,                  !- Field 132
  Until: 24:00,           !- Field 133
  13.39,                  !- Field 134
  Through: 1/29,          !- Field 135
  For: AllDays,           !- Field 136
  Until: 01:00,           !- Field 137
  13.28,                  !- Field 138
  Until: 02:00,           !- Field 139
  13.18,                  !- Field 140
  Until: 03:00,           !- Field 141
  13.08,                  !- Field 142
  Until: 04:00,           !- Field 143
  12.99,                  !- Field 144
  Until: 05:00,           !- Field 145
  12.9,                   !- Field 146
  Until: 06:00,           !- Field 147
  12.82,                  !- Field 148
  Until: 07:00,           !- Field 149
  12.73,                  !- Field 150
  Until: 08:00,           !- Field 151
  12.65,                  !- Field 152
  Until: 09:00,           !- Field 153
  12.58,                  !- Field 154
  Until: 10:00,           !- Field 155
  12.51,                  !- Field 156
  Until: 11:00,           !- Field 157
  12.45,                  !- Field 158
  Until: 12:00,           !- Field 159
  12.38,                  !- Field 160
  Until: 13:00,           !- Field 161
  12.32,                  !- Field 162
  Until: 14:00,           !- Field 163
  12.26,                  !- Field 164
  Until: 15:00,           !- Field 165
  12.21,                  !- Field 166
  Until: 16:00,           !- Field 167
  12.15,                  !- Field 168
  Until: 17:00,           !- Field 169
  12.11,                  !- Field 170
  Until: 18:00,           !- Field 171
  12.06,                  !- Field 172
  Until: 19:00,           !- Field 173
  12.01,                  !- Field 174
  Until: 20:00,           !- Field 175
  11.96,                  !- Field 176
  Until: 21:00,           !- Field 177
  11.91,                  !- Field 178
  Until: 22:00,           !- Field 179
  11.87,                  !- Field 180
  Until: 23:00,           !- Field 181
  11.83,                  !- Field 182
  Until: 24:00,           !- Field 183
  11.78,                  !- Field 184
  Through: 1/30,          !- Field 185
  For: AllDays,           !- Field 186
  Until: 01:00,           !- Field 187
  11.74,                  !- Field 188
  Until: 02:00,           !- Field 189
  11.7,                   !- Field 190
  Until: 03:00,           !- Field 191
  11.66,                  !- Field 192
  Until: 04:00,           !- Field 193
  11.62,                  !- Field 194
  Until: 05:00,           !- Field 195
  11.59,                  !- Field 196
  Until: 06:00,           !- Field 197
  11.56,                  !- Field 198
  Until: 07:00,           !- Field 199
  11.53,                  !- Field 200
  Until: 08:00,           !- Field 201
  11.5,                   !- Field 202
  Until: 09:00,           !- Field 203
  11.47,                  !- Field 204
  Until: 10:00,           !- Field 205
  11.44,                  !- Field 206
  Until: 11:00,           !- Field 207
  11.42,                  !- Field 208
  Until: 12:00,           !- Field 209
  11.38,                  !- Field 210
  Until: 13:00,           !- Field 211
  11.35,                  !- Field 212
  Until: 14:00,           !- Field 213
  11.32,                  !- Field 214
  Until: 15:00,           !- Field 215
  11.28,                  !- Field 216
  Until: 16:00,           !- Field 217
  11.25,                  !- Field 218
  Until: 17:00,           !- Field 219
  11.22,                  !- Field 220
  Until: 18:00,           !- Field 221
  11.19,                  !- Field 222
  Until: 19:00,           !- Field 223
  11.17,                  !- Field 224
  Until: 20:00,           !- Field 225
  11.14,                  !- Field 226
  Until: 21:00,           !- Field 227
  11.11,                  !- Field 228
  Until: 22:00,           !- Field 229
  11.09,                  !- Field 230
  Until: 23:00,           !- Field 231
  11.07,                  !- Field 232
  Until: 24:00,           !- Field 233
  11.04,                  !- Field 234
  Through: 1/31,          !- Field 235
  For: AllDays,           !- Field 236
  Until: 01:00,           !- Field 237
  11.02,                  !- Field 238
  Until: 02:00,           !- Field 239
  11,                     !- Field 240
  Until: 03:00,           !- Field 241
  10.98,                  !- Field 242
  Until: 04:00,           !- Field 243
  10.97,                  !- Field 244
  Until: 05:00,           !- Field 245
  10.96,                  !- Field 246
  Until: 06:00,           !- Field 247
  10.94,                  !- Field 248
  Until: 07:00,           !- Field 249
  10.92,                  !- Field 250
  Until: 08:00,           !- Field 251
  10.9,                   !- Field 252
  Until: 10:00,           !- Field 253
  10.87,                  !- Field 254
  Until: 11:00,           !- Field 255
  10.9,                   !- Field 256
  Until: 12:00,           !- Field 257
  10.91,                  !- Field 258
  Until: 14:00,           !- Field 259
  10.9,                   !- Field 260
  Until: 16:00,           !- Field 261
  10.89,                  !- Field 262
  Until: 18:00,           !- Field 263
  10.88,                  !- Field 264
  Until: 19:00,           !- Field 265
  10.87,                  !- Field 266
  Until: 21:00,           !- Field 267
  10.86,                  !- Field 268
  Until: 22:00,           !- Field 269
  10.85,                  !- Field 270
  Until: 23:00,           !- Field 271
  10.84,                  !- Field 272
  Until: 24:00,           !- Field 273
  10.83,                  !- Field 274
  Through: 2/1,           !- Field 275
  For: AllDays,           !- Field 276
  Until: 01:00,           !- Field 277
  10.82,                  !- Field 278
  Until: 03:00,           !- Field 279
  10.81,                  !- Field 280
  Until: 04:00,           !- Field 281
  10.79,                  !- Field 282
  Until: 05:00,           !- Field 283
  10.78,                  !- Field 284
  Until: 06:00,           !- Field 285
  10.77,                  !- Field 286
  Until: 07:00,           !- Field 287
  10.76,                  !- Field 288
  Until: 08:00,           !- Field 289
  10.75,                  !- Field 290
  Until: 09:00,           !- Field 291
  10.74,                  !- Field 292
  Until: 10:00,           !- Field 293
  10.73,                  !- Field 294
  Until: 11:00,           !- Field 295
  10.72,                  !- Field 296
  Until: 12:00,           !- Field 297
  10.71,                  !- Field 298
  Until: 13:00,           !- Field 299
  10.7,                   !- Field 300
  Until: 14:00,           !- Field 301
  10.69,                  !- Field 302
  Until: 15:00,           !- Field 303
  10.68,                  !- Field 304
  Until: 17:00,           !- Field 305
  10.67,                  !- Field 306
  Until: 18:00,           !- Field 307
  10.66,                  !- Field 308
  Until: 20:00,           !- Field 309
  10.65,                  !- Field 310
  Until: 21:00,           !- Field 311
  10.64,                  !- Field 312
  Until: 23:00,           !- Field 313
  10.63,                  !- Field 314
  Until: 24:00,           !- Field 315
  10.62,                  !- Field 316
  Through: 2/2,           !- Field 317
  For: AllDays,           !- Field 318
  Until: 02:00,           !- Field 319
  10.61,                  !- Field 320
  Until: 04:00,           !- Field 321
  10.6,                   !- Field 322
  Until: 07:00,           !- Field 323
  10.59,                  !- Field 324
  Until: 09:00,           !- Field 325
  10.58,                  !- Field 326
  Until: 10:00,           !- Field 327
  14.05,                  !- Field 328
  Until: 11:00,           !- Field 329
  17.67,                  !- Field 330
  Until: 12:00,           !- Field 331
  19.68,                  !- Field 332
  Until: 13:00,           !- Field 333
  21.27,                  !- Field 334
  Until: 14:00,           !- Field 335
  22.66,                  !- Field 336
  Until: 15:00,           !- Field 337
  23.86,                  !- Field 338
  Until: 16:00,           !- Field 339
  24.97,                  !- Field 340
  Until: 17:00,           !- Field 341
  26,                     !- Field 342
  Until: 18:00,           !- Field 343
  26.97,                  !- Field 344
  Until: 19:00,           !- Field 345
  27.87,                  !- Field 346
  Until: 20:00,           !- Field 347
  28.72,                  !- Field 348
  Until: 21:00,           !- Field 349
  29.52,                  !- Field 350
  Until: 22:00,           !- Field 351
  30.27,                  !- Field 352
  Until: 23:00,           !- Field 353
  30.97,                  !- Field 354
  Until: 24:00,           !- Field 355
  31.66,                  !- Field 356
  Through: 2/3,           !- Field 357
  For: AllDays,           !- Field 358
  Until: 01:00,           !- Field 359
  32.29,                  !- Field 360
  Until: 02:00,           !- Field 361
  32.87,                  !- Field 362
  Until: 03:00,           !- Field 363
  33.4,                   !- Field 364
  Until: 04:00,           !- Field 365
  33.85,                  !- Field 366
  Until: 05:00,           !- Field 367
  34.24,                  !- Field 368
  Until: 06:00,           !- Field 369
  34.64,                  !- Field 370
  Until: 07:00,           !- Field 371
  34.91,                  !- Field 372
  Until: 08:00,           !- Field 373
  35,                     !- Field 374
  Until: 09:00,           !- Field 375
  35.03,                  !- Field 376
  Until: 10:00,           !- Field 377
  35.05,                  !- Field 378
  Until: 11:00,           !- Field 379
  35.04,                  !- Field 380
  Until: 12:00,           !- Field 381
  35.03,                  !- Field 382
  Until: 13:00,           !- Field 383
  35.04,                  !- Field 384
  Until: 14:00,           !- Field 385
  35.03,                  !- Field 386
  Until: 15:00,           !- Field 387
  35.02,                  !- Field 388
  Until: 21:00,           !- Field 389
  35.03,                  !- Field 390
  Until: 22:00,           !- Field 391
  35.02,                  !- Field 392
  Until: 24:00,           !- Field 393
  35.03,                  !- Field 394
  Through: 2/4,           !- Field 395
  For: AllDays,           !- Field 396
  Until: 07:00,           !- Field 397
  35.02,                  !- Field 398
  Until: 09:00,           !- Field 399
  35.01,                  !- Field 400
  Until: 10:00,           !- Field 401
  35.02,                  !- Field 402
  Until: 11:00,           !- Field 403
  35.01,                  !- Field 404
  Until: 12:00,           !- Field 405
  35.02,                  !- Field 406
  Until: 13:00,           !- Field 407
  35.01,                  !- Field 408
  Until: 16:00,           !- Field 409
  35.02,                  !- Field 410
  Until: 18:00,           !- Field 411
  35.01,                  !- Field 412
  Until: 19:00,           !- Field 413
  35.02,                  !- Field 414
  Until: 20:00,           !- Field 415
  35,                     !- Field 416
  Until: 24:00,           !- Field 417
  35.01,                  !- Field 418
  Through: 2/5,           !- Field 419
  For: AllDays,           !- Field 420
  Until: 03:00,           !- Field 421
  35.01,                  !- Field 422
  Until: 04:00,           !- Field 423
  34.99,                  !- Field 424
  Until: 06:00,           !- Field 425
  35.01,                  !- Field 426
  Until: 07:00,           !- Field 427
  35,                     !- Field 428
  Until: 12:00,           !- Field 429
  35.01,                  !- Field 430
  Until: 13:00,           !- Field 431
  35.02,                  !- Field 432
  Until: 15:00,           !- Field 433
  35.01,                  !- Field 434
  Until: 16:00,           !- Field 435
  35.02,                  !- Field 436
  Until: 17:00,           !- Field 437
  35,                     !- Field 438
  Until: 18:00,           !- Field 439
  35.01,                  !- Field 440
  Until: 22:00,           !- Field 441
  35,                     !- Field 442
  Until: 23:00,           !- Field 443
  35.01,                  !- Field 444
  Until: 24:00,           !- Field 445
  35,                     !- Field 446
  Through: 2/6,           !- Field 447
  For: AllDays,           !- Field 448
  Until: 02:00,           !- Field 449
  35.01,                  !- Field 450
  Until: 03:00,           !- Field 451
  35,                     !- Field 452
  Until: 04:00,           !- Field 453
  35.01,                  !- Field 454
  Until: 05:00,           !- Field 455
  35,                     !- Field 456
  Until: 06:00,           !- Field 457
  35.01,                  !- Field 458
  Until: 08:00,           !- Field 459
  35,                     !- Field 460
  Until: 09:00,           !- Field 461
  35.02,                  !- Field 462
  Until: 10:00,           !- Field 463
  35,                     !- Field 464
  Until: 11:00,           !- Field 465
  35.01,                  !- Field 466
  Until: 13:00,           !- Field 467
  35,                     !- Field 468
  Until: 14:00,           !- Field 469
  35.01,                  !- Field 470
  Until: 15:00,           !- Field 471
  34.99,                  !- Field 472
  Until: 16:00,           !- Field 473
  35.01,                  !- Field 474
  Until: 20:00,           !- Field 475
  35,                     !- Field 476
  Until: 21:00,           !- Field 477
  35.01,                  !- Field 478
  Until: 22:00,           !- Field 479
  35,                     !- Field 480
  Until: 24:00,           !- Field 481
  35.01,                  !- Field 482
  Through: 2/7,           !- Field 483
  For: AllDays,           !- Field 484
  Until: 02:00,           !- Field 485
  35,                     !- Field 486
  Until: 03:00,           !- Field 487
  35.01,                  !- Field 488
  Until: 04:00,           !- Field 489
  35,                     !- Field 490
  Until: 05:00,           !- Field 491
  35.01,                  !- Field 492
  Until: 09:00,           !- Field 493
  35,                     !- Field 494
  Until: 10:00,           !- Field 495
  35.01,                  !- Field 496
  Until: 13:00,           !- Field 497
  35,                     !- Field 498
  Until: 14:00,           !- Field 499
  35.01,                  !- Field 500
  Until: 16:00,           !- Field 501
  35,                     !- Field 502
  Until: 17:00,           !- Field 503
  35.01,                  !- Field 504
  Until: 19:00,           !- Field 505
  35,                     !- Field 506
  Until: 22:00,           !- Field 507
  35.01,                  !- Field 508
  Until: 24:00,           !- Field 509
  35,                     !- Field 510
  Through: 2/8,           !- Field 511
  For: AllDays,           !- Field 512
  Until: 01:00,           !- Field 513
  35.01,                  !- Field 514
  Until: 02:00,           !- Field 515
  34.99,                  !- Field 516
  Until: 04:00,           !- Field 517
  35,                     !- Field 518
  Until: 05:00,           !- Field 519
  34.99,                  !- Field 520
  Until: 06:00,           !- Field 521
  35.01,                  !- Field 522
  Until: 08:00,           !- Field 523
  35,                     !- Field 524
  Until: 09:00,           !- Field 525
  35.01,                  !- Field 526
  Until: 10:00,           !- Field 527
  34.99,                  !- Field 528
  Until: 12:00,           !- Field 529
  35,                     !- Field 530
  Until: 13:00,           !- Field 531
  35.01,                  !- Field 532
  Until: 14:00,           !- Field 533
  35,                     !- Field 534
  Until: 15:00,           !- Field 535
  34.99,                  !- Field 536
  Until: 16:00,           !- Field 537
  35.02,                  !- Field 538
  Until: 17:00,           !- Field 539
  34.99,                  !- Field 540
  Until: 18:00,           !- Field 541
  35,                     !- Field 542
  Until: 19:00,           !- Field 543
  35.01,                  !- Field 544
  Until: 23:00,           !- Field 545
  35,                     !- Field 546
  Until: 24:00,           !- Field 547
  35.01,                  !- Field 548
  Through: 2/9,           !- Field 549
  For: AllDays,           !- Field 550
  Until: 01:00,           !- Field 551
  35,                     !- Field 552
  Until: 02:00,           !- Field 553
  35.01,                  !- Field 554
  Until: 04:00,           !- Field 555
  35,                     !- Field 556
  Until: 05:00,           !- Field 557
  35.01,                  !- Field 558
  Until: 10:00,           !- Field 559
  35,                     !- Field 560
  Until: 11:00,           !- Field 561
  34.99,                  !- Field 562
  Until: 12:00,           !- Field 563
  35.01,                  !- Field 564
  Until: 14:00,           !- Field 565
  35,                     !- Field 566
  Until: 15:00,           !- Field 567
  35.01,                  !- Field 568
  Until: 16:00,           !- Field 569
  34.99,                  !- Field 570
  Until: 17:00,           !- Field 571
  35.01,                  !- Field 572
  Until: 21:00,           !- Field 573
  35,                     !- Field 574
  Until: 22:00,           !- Field 575
  35.01,                  !- Field 576
  Until: 24:00,           !- Field 577
  35,                     !- Field 578
  Through: 2/10,          !- Field 579
  For: AllDays,           !- Field 580
  Until: 01:00,           !- Field 581
  35.01,                  !- Field 582
  Until: 03:00,           !- Field 583
  34.99,                  !- Field 584
  Until: 04:00,           !- Field 585
  35.01,                  !- Field 586
  Until: 06:00,           !- Field 587
  35,                     !- Field 588
  Until: 07:00,           !- Field 589
  34.99,                  !- Field 590
  Until: 09:00,           !- Field 591
  35.01,                  !- Field 592
  Until: 10:00,           !- Field 593
  35,                     !- Field 594
  Until: 11:00,           !- Field 595
  35.01,                  !- Field 596
  Until: 12:00,           !- Field 597
  35,                     !- Field 598
  Until: 14:00,           !- Field 599
  35.01,                  !- Field 600
  Until: 15:00,           !- Field 601
  35,                     !- Field 602
  Until: 17:00,           !- Field 603
  35.01,                  !- Field 604
  Until: 19:00,           !- Field 605
  35,                     !- Field 606
  Until: 21:00,           !- Field 607
  35.01,                  !- Field 608
  Until: 22:00,           !- Field 609
  34.99,                  !- Field 610
  Until: 24:00,           !- Field 611
  35.01,                  !- Field 612
  Through: 2/11,          !- Field 613
  For: AllDays,           !- Field 614
  Until: 01:00,           !- Field 615
  35,                     !- Field 616
  Until: 02:00,           !- Field 617
  35.01,                  !- Field 618
  Until: 03:00,           !- Field 619
  34.99,                  !- Field 620
  Until: 04:00,           !- Field 621
  35,                     !- Field 622
  Until: 05:00,           !- Field 623
  35.01,                  !- Field 624
  Until: 06:00,           !- Field 625
  34.99,                  !- Field 626
  Until: 07:00,           !- Field 627
  35.01,                  !- Field 628
  Until: 08:00,           !- Field 629
  35,                     !- Field 630
  Until: 24:00,           !- Field 631
  35.01,                  !- Field 632
  Through: 12/31,         !- Field 633
  For: AllDays,           !- Field 634
  Until: 24:00,           !- Field 635
  35.01;                  !- Field 636

Schedule:Compact,
  Meas Qfan,              !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  144,                    !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  144,                    !- Field 10
  Until: 13:00,           !- Field 11
  207,                    !- Field 12
  Until: 15:00,           !- Field 13
  208,                    !- Field 14
  Until: 19:00,           !- Field 15
  209,                    !- Field 16
  Until: 21:00,           !- Field 17
  210,                    !- Field 18
  Until: 22:00,           !- Field 19
  209,                    !- Field 20
  Until: 24:00,           !- Field 21
  210,                    !- Field 22
  Through: 1/27,          !- Field 23
  For: AllDays,           !- Field 24
  Until: 01:00,           !- Field 25
  211,                    !- Field 26
  Until: 03:00,           !- Field 27
  210,                    !- Field 28
  Until: 05:00,           !- Field 29
  212,                    !- Field 30
  Until: 15:00,           !- Field 31
  216,                    !- Field 32
  Until: 16:00,           !- Field 33
  139,                    !- Field 34
  Until: 24:00,           !- Field 35
  0,                      !- Field 36
  Through: 2/1,           !- Field 37
  For: AllDays,           !- Field 38
  Until: 24:00,           !- Field 39
  0,                      !- Field 40
  Through: 2/2,           !- Field 41
  For: AllDays,           !- Field 42
  Until: 09:00,           !- Field 43
  0,                      !- Field 44
  Until: 10:00,           !- Field 45
  146.18,                 !- Field 46
  Until: 11:00,           !- Field 47
  135,                    !- Field 48
  Until: 12:00,           !- Field 49
  136,                    !- Field 50
  Until: 15:00,           !- Field 51
  138,                    !- Field 52
  Until: 17:00,           !- Field 53
  139,                    !- Field 54
  Until: 22:00,           !- Field 55
  140,                    !- Field 56
  Until: 23:00,           !- Field 57
  141,                    !- Field 58
  Until: 24:00,           !- Field 59
  140,                    !- Field 60
  Through: 2/3,           !- Field 61
  For: AllDays,           !- Field 62
  Until: 03:00,           !- Field 63
  141,                    !- Field 64
  Until: 09:00,           !- Field 65
  144,                    !- Field 66
  Until: 11:00,           !- Field 67
  137,                    !- Field 68
  Until: 12:00,           !- Field 69
  136,                    !- Field 70
  Until: 18:00,           !- Field 71
  137,                    !- Field 72
  Until: 20:00,           !- Field 73
  138,                    !- Field 74
  Until: 21:00,           !- Field 75
  137,                    !- Field 76
  Until: 22:00,           !- Field 77
  138,                    !- Field 78
  Until: 23:00,           !- Field 79
  137,                    !- Field 80
  Until: 24:00,           !- Field 81
  138,                    !- Field 82
  Through: 2/4,           !- Field 83
  For: AllDays,           !- Field 84
  Until: 07:00,           !- Field 85
  138,                    !- Field 86
  Until: 08:00,           !- Field 87
  139,                    !- Field 88
  Until: 09:00,           !- Field 89
  138,                    !- Field 90
  Until: 10:00,           !- Field 91
  139,                    !- Field 92
  Until: 12:00,           !- Field 93
  138,                    !- Field 94
  Until: 14:00,           !- Field 95
  139,                    !- Field 96
  Until: 15:00,           !- Field 97
  138,                    !- Field 98
  Until: 16:00,           !- Field 99
  139,                    !- Field 100
  Until: 17:00,           !- Field 101
  138,                    !- Field 102
  Until: 19:00,           !- Field 103
  139,                    !- Field 104
  Until: 20:00,           !- Field 105
  138,                    !- Field 106
  Until: 24:00,           !- Field 107
  139,                    !- Field 108
  Through: 2/5,           !- Field 109
  For: AllDays,           !- Field 110
  Until: 07:00,           !- Field 111
  139,                    !- Field 112
  Until: 08:00,           !- Field 113
  140,                    !- Field 114
  Until: 13:00,           !- Field 115
  139,                    !- Field 116
  Until: 14:00,           !- Field 117
  140,                    !- Field 118
  Until: 17:00,           !- Field 119
  139,                    !- Field 120
  Until: 19:00,           !- Field 121
  140,                    !- Field 122
  Until: 21:00,           !- Field 123
  139,                    !- Field 124
  Until: 22:00,           !- Field 125
  140,                    !- Field 126
  Until: 23:00,           !- Field 127
  139,                    !- Field 128
  Until: 24:00,           !- Field 129
  140,                    !- Field 130
  Through: 2/6,           !- Field 131
  For: AllDays,           !- Field 132
  Until: 01:00,           !- Field 133
  139,                    !- Field 134
  Until: 02:00,           !- Field 135
  140,                    !- Field 136
  Until: 03:00,           !- Field 137
  139,                    !- Field 138
  Until: 05:00,           !- Field 139
  140,                    !- Field 140
  Until: 06:00,           !- Field 141
  139,                    !- Field 142
  Until: 08:00,           !- Field 143
  140,                    !- Field 144
  Until: 09:00,           !- Field 145
  139,                    !- Field 146
  Until: 11:00,           !- Field 147
  140,                    !- Field 148
  Until: 12:00,           !- Field 149
  139,                    !- Field 150
  Until: 14:00,           !- Field 151
  140,                    !- Field 152
  Until: 15:00,           !- Field 153
  139,                    !- Field 154
  Until: 23:00,           !- Field 155
  140,                    !- Field 156
  Until: 24:00,           !- Field 157
  139,                    !- Field 158
  Through: 2/7,           !- Field 159
  For: AllDays,           !- Field 160
  Until: 07:00,           !- Field 161
  140,                    !- Field 162
  Until: 08:00,           !- Field 163
  141,                    !- Field 164
  Until: 17:00,           !- Field 165
  140,                    !- Field 166
  Until: 18:00,           !- Field 167
  141,                    !- Field 168
  Until: 23:00,           !- Field 169
  140,                    !- Field 170
  Until: 24:00,           !- Field 171
  141,                    !- Field 172
  Through: 2/8,           !- Field 173
  For: AllDays,           !- Field 174
  Until: 03:00,           !- Field 175
  140,                    !- Field 176
  Until: 04:00,           !- Field 177
  141,                    !- Field 178
  Until: 07:00,           !- Field 179
  140,                    !- Field 180
  Until: 08:00,           !- Field 181
  141,                    !- Field 182
  Until: 09:00,           !- Field 183
  140,                    !- Field 184
  Until: 10:00,           !- Field 185
  141,                    !- Field 186
  Until: 11:00,           !- Field 187
  140,                    !- Field 188
  Until: 12:00,           !- Field 189
  141,                    !- Field 190
  Until: 14:00,           !- Field 191
  140,                    !- Field 192
  Until: 15:00,           !- Field 193
  141,                    !- Field 194
  Until: 17:00,           !- Field 195
  140,                    !- Field 196
  Until: 18:00,           !- Field 197
  141,                    !- Field 198
  Until: 19:00,           !- Field 199
  140,                    !- Field 200
  Until: 20:00,           !- Field 201
  141,                    !- Field 202
  Until: 22:00,           !- Field 203
  140,                    !- Field 204
  Until: 23:00,           !- Field 205
  141,                    !- Field 206
  Until: 24:00,           !- Field 207
  140,                    !- Field 208
  Through: 2/9,           !- Field 209
  For: AllDays,           !- Field 210
  Until: 02:00,           !- Field 211
  140,                    !- Field 212
  Until: 03:00,           !- Field 213
  141,                    !- Field 214
  Until: 04:00,           !- Field 215
  140,                    !- Field 216
  Until: 05:00,           !- Field 217
  141,                    !- Field 218
  Until: 06:00,           !- Field 219
  140,                    !- Field 220
  Until: 07:00,           !- Field 221
  141,                    !- Field 222
  Until: 09:00,           !- Field 223
  140,                    !- Field 224
  Until: 10:00,           !- Field 225
  141,                    !- Field 226
  Until: 12:00,           !- Field 227
  140,                    !- Field 228
  Until: 13:00,           !- Field 229
  141,                    !- Field 230
  Until: 15:00,           !- Field 231
  140,                    !- Field 232
  Until: 16:00,           !- Field 233
  141,                    !- Field 234
  Until: 17:00,           !- Field 235
  140,                    !- Field 236
  Until: 18:00,           !- Field 237
  141,                    !- Field 238
  Until: 19:00,           !- Field 239
  140,                    !- Field 240
  Until: 20:00,           !- Field 241
  141,                    !- Field 242
  Until: 22:00,           !- Field 243
  140,                    !- Field 244
  Until: 23:00,           !- Field 245
  141,                    !- Field 246
  Until: 24:00,           !- Field 247
  140,                    !- Field 248
  Through: 2/10,          !- Field 249
  For: AllDays,           !- Field 250
  Until: 01:00,           !- Field 251
  141,                    !- Field 252
  Until: 03:00,           !- Field 253
  140,                    !- Field 254
  Until: 04:00,           !- Field 255
  141,                    !- Field 256
  Until: 05:00,           !- Field 257
  140,                    !- Field 258
  Until: 07:00,           !- Field 259
  141,                    !- Field 260
  Until: 08:00,           !- Field 261
  140,                    !- Field 262
  Until: 09:00,           !- Field 263
  141,                    !- Field 264
  Until: 10:00,           !- Field 265
  140,                    !- Field 266
  Until: 11:00,           !- Field 267
  141,                    !- Field 268
  Until: 12:00,           !- Field 269
  140,                    !- Field 270
  Until: 14:00,           !- Field 271
  141,                    !- Field 272
  Until: 15:00,           !- Field 273
  140,                    !- Field 274
  Until: 17:00,           !- Field 275
  141,                    !- Field 276
  Until: 18:00,           !- Field 277
  140,                    !- Field 278
  Until: 22:00,           !- Field 279
  141,                    !- Field 280
  Until: 23:00,           !- Field 281
  140,                    !- Field 282
  Until: 24:00,           !- Field 283
  141,                    !- Field 284
  Through: 2/11,          !- Field 285
  For: AllDays,           !- Field 286
  Until: 01:00,           !- Field 287
  140,                    !- Field 288
  Until: 05:00,           !- Field 289
  141,                    !- Field 290
  Until: 06:00,           !- Field 291
  140,                    !- Field 292
  Until: 24:00,           !- Field 293
  141,                    !- Field 294
  Through: 12/31,         !- Field 295
  For: AllDays,           !- Field 296
  Until: 24:00,           !- Field 297
  141;                    !- Field 298

Schedule:Compact,
  Meas HWDsafr,           !- Name
  Any Number,             !- Schedule Type Limits Name
  Through: 1/25,          !- Field 3
  For: AllDays,           !- Field 4
  Until: 24:00,           !- Field 5
  1163.38,                !- Field 6
  Through: 1/26,          !- Field 7
  For: AllDays,           !- Field 8
  Until: 12:00,           !- Field 9
  1163.38,                !- Field 10
  Until: 13:00,           !- Field 11
  1134.37,                !- Field 12
  Until: 14:00,           !- Field 13
  1143.15,                !- Field 14
  Until: 15:00,           !- Field 15
  1189.08,                !- Field 16
  Until: 16:00,           !- Field 17
  1214.23,                !- Field 18
  Until: 17:00,           !- Field 19
  1169.94,                !- Field 20
  Until: 18:00,           !- Field 21
  1178.89,                !- Field 22
  Until: 19:00,           !- Field 23
  1244.06,                !- Field 24
  Until: 20:00,           !- Field 25
  1192.93,                !- Field 26
  Until: 21:00,           !- Field 27
  1209.96,                !- Field 28
  Until: 22:00,           !- Field 29
  1197.29,                !- Field 30
  Until: 23:00,           !- Field 31
  1269.52,                !- Field 32
  Until: 24:00,           !- Field 33
  1237.28,                !- Field 34
  Through: 1/27,          !- Field 35
  For: AllDays,           !- Field 36
  Until: 01:00,           !- Field 37
  1208.86,                !- Field 38
  Until: 02:00,           !- Field 39
  1169.13,                !- Field 40
  Until: 03:00,           !- Field 41
  1291.86,                !- Field 42
  Until: 04:00,           !- Field 43
  1205.59,                !- Field 44
  Until: 05:00,           !- Field 45
  1183.87,                !- Field 46
  Until: 06:00,           !- Field 47
  1273.26,                !- Field 48
  Until: 07:00,           !- Field 49
  1266.06,                !- Field 50
  Until: 08:00,           !- Field 51
  1209.84,                !- Field 52
  Until: 09:00,           !- Field 53
  1272.13,                !- Field 54
  Until: 10:00,           !- Field 55
  1220,                   !- Field 56
  Until: 11:00,           !- Field 57
  1248.56,                !- Field 58
  Until: 12:00,           !- Field 59
  1201.73,                !- Field 60
  Until: 13:00,           !- Field 61
  1222.98,                !- Field 62
  Until: 14:00,           !- Field 63
  1312.49,                !- Field 64
  Until: 15:00,           !- Field 65
  1244.18,                !- Field 66
  Until: 16:00,           !- Field 67
  711.9,                  !- Field 68
  Until: 17:00,           !- Field 69
  37.55,                  !- Field 70
  Until: 18:00,           !- Field 71
  31.28,                  !- Field 72
  Until: 19:00,           !- Field 73
  28.72,                  !- Field 74
  Until: 20:00,           !- Field 75
  25.82,                  !- Field 76
  Until: 21:00,           !- Field 77
  25.16,                  !- Field 78
  Until: 22:00,           !- Field 79
  21.49,                  !- Field 80
  Until: 23:00,           !- Field 81
  19.06,                  !- Field 82
  Until: 24:00,           !- Field 83
  17.65,                  !- Field 84
  Through: 1/28,          !- Field 85
  For: AllDays,           !- Field 86
  Until: 01:00,           !- Field 87
  16.02,                  !- Field 88
  Until: 02:00,           !- Field 89
  12.82,                  !- Field 90
  Until: 03:00,           !- Field 91
  11.24,                  !- Field 92
  Until: 04:00,           !- Field 93
  10.48,                  !- Field 94
  Until: 05:00,           !- Field 95
  6.6,                    !- Field 96
  Until: 06:00,           !- Field 97
  5.18,                   !- Field 98
  Until: 07:00,           !- Field 99
  4.39,                   !- Field 100
  Until: 08:00,           !- Field 101
  6.16,                   !- Field 102
  Until: 24:00,           !- Field 103
  0,                      !- Field 104
  Through: 2/1,           !- Field 105
  For: AllDays,           !- Field 106
  Until: 24:00,           !- Field 107
  0,                      !- Field 108
  Through: 2/2,           !- Field 109
  For: AllDays,           !- Field 110
  Until: 09:00,           !- Field 111
  0,                      !- Field 112
  Until: 10:00,           !- Field 113
  795.09,                 !- Field 114
  Until: 11:00,           !- Field 115
  754.34,                 !- Field 116
  Until: 12:00,           !- Field 117
  776.72,                 !- Field 118
  Until: 13:00,           !- Field 119
  758.66,                 !- Field 120
  Until: 14:00,           !- Field 121
  812.77,                 !- Field 122
  Until: 15:00,           !- Field 123
  760.34,                 !- Field 124
  Until: 16:00,           !- Field 125
  778.27,                 !- Field 126
  Until: 17:00,           !- Field 127
  770.84,                 !- Field 128
  Until: 18:00,           !- Field 129
  813.82,                 !- Field 130
  Until: 19:00,           !- Field 131
  783.42,                 !- Field 132
  Until: 20:00,           !- Field 133
  834.66,                 !- Field 134
  Until: 21:00,           !- Field 135
  793.28,                 !- Field 136
  Until: 22:00,           !- Field 137
  806.82,                 !- Field 138
  Until: 23:00,           !- Field 139
  828.6,                  !- Field 140
  Until: 24:00,           !- Field 141
  786.7,                  !- Field 142
  Through: 2/3,           !- Field 143
  For: AllDays,           !- Field 144
  Until: 01:00,           !- Field 145
  804.65,                 !- Field 146
  Until: 02:00,           !- Field 147
  828.42,                 !- Field 148
  Until: 03:00,           !- Field 149
  810.14,                 !- Field 150
  Until: 04:00,           !- Field 151
  828.43,                 !- Field 152
  Until: 05:00,           !- Field 153
  831.83,                 !- Field 154
  Until: 06:00,           !- Field 155
  840.01,                 !- Field 156
  Until: 07:00,           !- Field 157
  848.38,                 !- Field 158
  Until: 08:00,           !- Field 159
  820.82,                 !- Field 160
  Until: 09:00,           !- Field 161
  867.66,                 !- Field 162
  Until: 10:00,           !- Field 163
  816.48,                 !- Field 164
  Until: 11:00,           !- Field 165
  808.42,                 !- Field 166
  Until: 12:00,           !- Field 167
  807.82,                 !- Field 168
  Until: 13:00,           !- Field 169
  799.58,                 !- Field 170
  Until: 14:00,           !- Field 171
  842.72,                 !- Field 172
  Until: 15:00,           !- Field 173
  782.27,                 !- Field 174
  Until: 16:00,           !- Field 175
  785.81,                 !- Field 176
  Until: 17:00,           !- Field 177
  808.5,                  !- Field 178
  Until: 18:00,           !- Field 179
  798.67,                 !- Field 180
  Until: 19:00,           !- Field 181
  793.57,                 !- Field 182
  Until: 20:00,           !- Field 183
  802.63,                 !- Field 184
  Until: 21:00,           !- Field 185
  843.38,                 !- Field 186
  Until: 22:00,           !- Field 187
  799.95,                 !- Field 188
  Until: 23:00,           !- Field 189
  783.5,                  !- Field 190
  Until: 24:00,           !- Field 191
  788.01,                 !- Field 192
  Through: 2/4,           !- Field 193
  For: AllDays,           !- Field 194
  Until: 01:00,           !- Field 195
  758.12,                 !- Field 196
  Until: 02:00,           !- Field 197
  786.2,                  !- Field 198
  Until: 03:00,           !- Field 199
  807.34,                 !- Field 200
  Until: 04:00,           !- Field 201
  791.79,                 !- Field 202
  Until: 05:00,           !- Field 203
  824.26,                 !- Field 204
  Until: 06:00,           !- Field 205
  783.37,                 !- Field 206
  Until: 07:00,           !- Field 207
  795.89,                 !- Field 208
  Until: 08:00,           !- Field 209
  788.1,                  !- Field 210
  Until: 09:00,           !- Field 211
  787.71,                 !- Field 212
  Until: 10:00,           !- Field 213
  813.72,                 !- Field 214
  Until: 11:00,           !- Field 215
  801.77,                 !- Field 216
  Until: 12:00,           !- Field 217
  828.2,                  !- Field 218
  Until: 13:00,           !- Field 219
  796.24,                 !- Field 220
  Until: 14:00,           !- Field 221
  786.58,                 !- Field 222
  Until: 15:00,           !- Field 223
  822.9,                  !- Field 224
  Until: 16:00,           !- Field 225
  764.14,                 !- Field 226
  Until: 17:00,           !- Field 227
  789.29,                 !- Field 228
  Until: 18:00,           !- Field 229
  791.57,                 !- Field 230
  Until: 19:00,           !- Field 231
  831.9,                  !- Field 232
  Until: 20:00,           !- Field 233
  818.1,                  !- Field 234
  Until: 21:00,           !- Field 235
  744.02,                 !- Field 236
  Until: 22:00,           !- Field 237
  769.33,                 !- Field 238
  Until: 23:00,           !- Field 239
  773.1,                  !- Field 240
  Until: 24:00,           !- Field 241
  805.29,                 !- Field 242
  Through: 2/5,           !- Field 243
  For: AllDays,           !- Field 244
  Until: 01:00,           !- Field 245
  820.71,                 !- Field 246
  Until: 02:00,           !- Field 247
  787.3,                  !- Field 248
  Until: 03:00,           !- Field 249
  784.08,                 !- Field 250
  Until: 04:00,           !- Field 251
  802.84,                 !- Field 252
  Until: 05:00,           !- Field 253
  811.84,                 !- Field 254
  Until: 06:00,           !- Field 255
  844.86,                 !- Field 256
  Until: 07:00,           !- Field 257
  813.93,                 !- Field 258
  Until: 08:00,           !- Field 259
  773.33,                 !- Field 260
  Until: 09:00,           !- Field 261
  766.92,                 !- Field 262
  Until: 10:00,           !- Field 263
  807.98,                 !- Field 264
  Until: 11:00,           !- Field 265
  801.91,                 !- Field 266
  Until: 12:00,           !- Field 267
  764.87,                 !- Field 268
  Until: 13:00,           !- Field 269
  843.09,                 !- Field 270
  Until: 14:00,           !- Field 271
  764.49,                 !- Field 272
  Until: 15:00,           !- Field 273
  791.59,                 !- Field 274
  Until: 16:00,           !- Field 275
  771.59,                 !- Field 276
  Until: 17:00,           !- Field 277
  778.07,                 !- Field 278
  Until: 18:00,           !- Field 279
  827.51,                 !- Field 280
  Until: 19:00,           !- Field 281
  805.53,                 !- Field 282
  Until: 20:00,           !- Field 283
  771.64,                 !- Field 284
  Until: 21:00,           !- Field 285
  834.28,                 !- Field 286
  Until: 22:00,           !- Field 287
  732.46,                 !- Field 288
  Until: 23:00,           !- Field 289
  811.16,                 !- Field 290
  Until: 24:00,           !- Field 291
  803.06,                 !- Field 292
  Through: 2/6,           !- Field 293
  For: AllDays,           !- Field 294
  Until: 01:00,           !- Field 295
  835.05,                 !- Field 296
  Until: 02:00,           !- Field 297
  831.94,                 !- Field 298
  Until: 03:00,           !- Field 299
  742.37,                 !- Field 300
  Until: 04:00,           !- Field 301
  779.19,                 !- Field 302
  Until: 05:00,           !- Field 303
  800.67,                 !- Field 304
  Until: 06:00,           !- Field 305
  788.17,                 !- Field 306
  Until: 07:00,           !- Field 307
  806.35,                 !- Field 308
  Until: 08:00,           !- Field 309
  780.06,                 !- Field 310
  Until: 09:00,           !- Field 311
  812.96,                 !- Field 312
  Until: 10:00,           !- Field 313
  761.99,                 !- Field 314
  Until: 11:00,           !- Field 315
  791.2,                  !- Field 316
  Until: 12:00,           !- Field 317
  791.59,                 !- Field 318
  Until: 13:00,           !- Field 319
  749.6,                  !- Field 320
  Until: 14:00,           !- Field 321
  802.33,                 !- Field 322
  Until: 15:00,           !- Field 323
  781.24,                 !- Field 324
  Until: 16:00,           !- Field 325
  765.36,                 !- Field 326
  Until: 17:00,           !- Field 327
  801.16,                 !- Field 328
  Until: 18:00,           !- Field 329
  772.68,                 !- Field 330
  Until: 19:00,           !- Field 331
  816.83,                 !- Field 332
  Until: 20:00,           !- Field 333
  749,                    !- Field 334
  Until: 21:00,           !- Field 335
  760.36,                 !- Field 336
  Until: 22:00,           !- Field 337
  829.33,                 !- Field 338
  Until: 23:00,           !- Field 339
  777.6,                  !- Field 340
  Until: 24:00,           !- Field 341
  875.06,                 !- Field 342
  Through: 2/7,           !- Field 343
  For: AllDays,           !- Field 344
  Until: 01:00,           !- Field 345
  803.67,                 !- Field 346
  Until: 02:00,           !- Field 347
  783.71,                 !- Field 348
  Until: 03:00,           !- Field 349
  843.8,                  !- Field 350
  Until: 04:00,           !- Field 351
  786.24,                 !- Field 352
  Until: 05:00,           !- Field 353
  819.85,                 !- Field 354
  Until: 06:00,           !- Field 355
  796.95,                 !- Field 356
  Until: 07:00,           !- Field 357
  770.13,                 !- Field 358
  Until: 08:00,           !- Field 359
  813.4,                  !- Field 360
  Until: 09:00,           !- Field 361
  765.18,                 !- Field 362
  Until: 10:00,           !- Field 363
  811.42,                 !- Field 364
  Until: 11:00,           !- Field 365
  792.41,                 !- Field 366
  Until: 12:00,           !- Field 367
  795.65,                 !- Field 368
  Until: 13:00,           !- Field 369
  831.76,                 !- Field 370
  Until: 14:00,           !- Field 371
  802.95,                 !- Field 372
  Until: 15:00,           !- Field 373
  785.7,                  !- Field 374
  Until: 16:00,           !- Field 375
  826.54,                 !- Field 376
  Until: 17:00,           !- Field 377
  777.23,                 !- Field 378
  Until: 18:00,           !- Field 379
  800.16,                 !- Field 380
  Until: 19:00,           !- Field 381
  750.27,                 !- Field 382
  Until: 20:00,           !- Field 383
  831.34,                 !- Field 384
  Until: 21:00,           !- Field 385
  808.38,                 !- Field 386
  Until: 22:00,           !- Field 387
  813.4,                  !- Field 388
  Until: 23:00,           !- Field 389
  847.7,                  !- Field 390
  Until: 24:00,           !- Field 391
  731.09,                 !- Field 392
  Through: 2/8,           !- Field 393
  For: AllDays,           !- Field 394
  Until: 01:00,           !- Field 395
  807.74,                 !- Field 396
  Until: 02:00,           !- Field 397
  832.66,                 !- Field 398
  Until: 03:00,           !- Field 399
  847.39,                 !- Field 400
  Until: 04:00,           !- Field 401
  798.91,                 !- Field 402
  Until: 05:00,           !- Field 403
  779.55,                 !- Field 404
  Until: 06:00,           !- Field 405
  781.33,                 !- Field 406
  Until: 07:00,           !- Field 407
  789.94,                 !- Field 408
  Until: 08:00,           !- Field 409
  800.29,                 !- Field 410
  Until: 09:00,           !- Field 411
  815.8,                  !- Field 412
  Until: 10:00,           !- Field 413
  773.72,                 !- Field 414
  Until: 11:00,           !- Field 415
  800.42,                 !- Field 416
  Until: 12:00,           !- Field 417
  779.63,                 !- Field 418
  Until: 13:00,           !- Field 419
  814.21,                 !- Field 420
  Until: 14:00,           !- Field 421
  840.82,                 !- Field 422
  Until: 15:00,           !- Field 423
  782.77,                 !- Field 424
  Until: 16:00,           !- Field 425
  822.17,                 !- Field 426
  Until: 17:00,           !- Field 427
  815.62,                 !- Field 428
  Until: 18:00,           !- Field 429
  803.54,                 !- Field 430
  Until: 19:00,           !- Field 431
  819,                    !- Field 432
  Until: 20:00,           !- Field 433
  790.8,                  !- Field 434
  Until: 21:00,           !- Field 435
  859.68,                 !- Field 436
  Until: 22:00,           !- Field 437
  811.3,                  !- Field 438
  Until: 23:00,           !- Field 439
  806.42,                 !- Field 440
  Until: 24:00,           !- Field 441
  778.02,                 !- Field 442
  Through: 2/9,           !- Field 443
  For: AllDays,           !- Field 444
  Until: 01:00,           !- Field 445
  768.98,                 !- Field 446
  Until: 02:00,           !- Field 447
  827.6,                  !- Field 448
  Until: 03:00,           !- Field 449
  812.04,                 !- Field 450
  Until: 04:00,           !- Field 451
  778.13,                 !- Field 452
  Until: 05:00,           !- Field 453
  792.34,                 !- Field 454
  Until: 06:00,           !- Field 455
  821.87,                 !- Field 456
  Until: 07:00,           !- Field 457
  842.66,                 !- Field 458
  Until: 08:00,           !- Field 459
  773.02,                 !- Field 460
  Until: 09:00,           !- Field 461
  777.33,                 !- Field 462
  Until: 10:00,           !- Field 463
  807.46,                 !- Field 464
  Until: 11:00,           !- Field 465
  809.59,                 !- Field 466
  Until: 12:00,           !- Field 467
  784.08,                 !- Field 468
  Until: 13:00,           !- Field 469
  793.31,                 !- Field 470
  Until: 14:00,           !- Field 471
  778.35,                 !- Field 472
  Until: 15:00,           !- Field 473
  815.02,                 !- Field 474
  Until: 16:00,           !- Field 475
  796.23,                 !- Field 476
  Until: 17:00,           !- Field 477
  812,                    !- Field 478
  Until: 18:00,           !- Field 479
  778.09,                 !- Field 480
  Until: 19:00,           !- Field 481
  789.62,                 !- Field 482
  Until: 20:00,           !- Field 483
  799.18,                 !- Field 484
  Until: 21:00,           !- Field 485
  804.36,                 !- Field 486
  Until: 22:00,           !- Field 487
  806.7,                  !- Field 488
  Until: 23:00,           !- Field 489
  795.32,                 !- Field 490
  Until: 24:00,           !- Field 491
  802.46,                 !- Field 492
  Through: 2/10,          !- Field 493
  For: AllDays,           !- Field 494
  Until: 01:00,           !- Field 495
  863.14,                 !- Field 496
  Until: 02:00,           !- Field 497
  795.67,                 !- Field 498
  Until: 03:00,           !- Field 499
  833.89,                 !- Field 500
  Until: 04:00,           !- Field 501
  864.44,                 !- Field 502
  Until: 05:00,           !- Field 503
  778.86,                 !- Field 504
  Until: 06:00,           !- Field 505
  814.85,                 !- Field 506
  Until: 07:00,           !- Field 507
  784.23,                 !- Field 508
  Until: 08:00,           !- Field 509
  824.12,                 !- Field 510
  Until: 09:00,           !- Field 511
  797.81,                 !- Field 512
  Until: 10:00,           !- Field 513
  823.55,                 !- Field 514
  Until: 11:00,           !- Field 515
  804.22,                 !- Field 516
  Until: 12:00,           !- Field 517
  762.11,                 !- Field 518
  Until: 13:00,           !- Field 519
  811.27,                 !- Field 520
  Until: 14:00,           !- Field 521
  775.62,                 !- Field 522
  Until: 15:00,           !- Field 523
  757.86,                 !- Field 524
  Until: 16:00,           !- Field 525
  813.03,                 !- Field 526
  Until: 17:00,           !- Field 527
  827.47,                 !- Field 528
  Until: 18:00,           !- Field 529
  765.85,                 !- Field 530
  Until: 19:00,           !- Field 531
  818.62,                 !- Field 532
  Until: 20:00,           !- Field 533
  800.01,                 !- Field 534
  Until: 21:00,           !- Field 535
  825.3,                  !- Field 536
  Until: 22:00,           !- Field 537
  824.37,                 !- Field 538
  Until: 23:00,           !- Field 539
  815.83,                 !- Field 540
  Until: 24:00,           !- Field 541
  832.52,                 !- Field 542
  Through: 2/11,          !- Field 543
  For: AllDays,           !- Field 544
  Until: 01:00,           !- Field 545
  784.03,                 !- Field 546
  Until: 02:00,           !- Field 547
  869.22,                 !- Field 548
  Until: 03:00,           !- Field 549
  840.09,                 !- Field 550
  Until: 04:00,           !- Field 551
  825.54,                 !- Field 552
  Until: 05:00,           !- Field 553
  781.43,                 !- Field 554
  Until: 06:00,           !- Field 555
  766.22,                 !- Field 556
  Until: 07:00,           !- Field 557
  834.28,                 !- Field 558
  Until: 08:00,           !- Field 559
  777.07,                 !- Field 560
  Until: 24:00,           !- Field 561
  833.86,                 !- Field 562
  Through: 12/31,         !- Field 563
  For: AllDays,           !- Field 564
  Until: 24:00,           !- Field 565
  833.86;                 !- Field 566

Schedule:Constant,
  Cooling Off 100C,       !- Name
  Temperature,            !- Schedule Type Limits Name
  100;                    !- Hourly Value

Schedule:Constant,
  Always 1,               !- Name
  Any Number,             !- Schedule Type Limits Name
  1;                      !- Hourly Value

Material,
  c1 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c1 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L3 Glass wool 1,     !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.034,                  !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L4 Air gap,          !- Name
  MediumRough,            !- Roughness
  0.1,                    !- Thickness
  0.618,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c1 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c1,                !- Name
  c1 L5 Particle board,   !- Outside Layer
  c1 L4 Air gap,          !- Layer 2
  c1 L3 Glass wool 1,     !- Layer 3
  c1 L2 Plasterboard,     !- Layer 4
  c1 L1 Wallpaper;        !- Layer 5

Material,
  c2 L1 Wallpaper,        !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  c2 L2 Plasterboard,     !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L3 Glass wool 2,     !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.034,                  !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L4 Planks,           !- Name
  MediumRough,            !- Roughness
  0.15,                   !- Thickness
  0.15,                   !- Conductivity
  500,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  c2 L5 Particle board,   !- Name
  MediumRough,            !- Roughness
  0.021,                  !- Thickness
  0.17,                   !- Conductivity
  700,                    !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path c2,                !- Name
  c2 L5 Particle board,   !- Outside Layer
  c2 L4 Planks,           !- Layer 2
  c2 L3 Glass wool 2,     !- Layer 3
  c2 L2 Plasterboard,     !- Layer 4
  c2 L1 Wallpaper;        !- Layer 5

Material,
  f1 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f1 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0853,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L8 Insulated Block 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f1 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f1,                !- Name
  f1 L10 Plasterboard,    !- Outside Layer
  f1 L9 Polystyrene 2,    !- Layer 2
  f1 L8 Insulated Block 1+2 (merged), !- Layer 3
  f1 L7 Concrete Slab,    !- Layer 4
  f1 L6 Plastic Lining,   !- Layer 5
  f1 L5 Polystyrene 1,    !- Layer 6
  f1 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f1 L3 Concrete,         !- Layer 8
  f1 L2 Glue Cement,      !- Layer 9
  f1 L1 Ceramic Tile;     !- Layer 10

Material,
  f2 L1 Ceramic Tile + Glue Cement (merged), !- Name
  Smooth,                 !- Roughness
  0.009,                  !- Thickness
  1.658,                  !- Conductivity
  2085,                   !- Density
  893,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f2 L2 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L4 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0853,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L5 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L6 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L7 Insulated Block 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L8 Concrete Beam 2,  !- Name
  MediumRough,            !- Roughness
  0.05,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f2 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f2,                !- Name
  f2 L10 Plasterboard,    !- Outside Layer
  f2 L9 Polystyrene 2,    !- Layer 2
  f2 L8 Concrete Beam 2,  !- Layer 3
  f2 L7 Insulated Block 1, !- Layer 4
  f2 L6 Concrete Slab,    !- Layer 5
  f2 L5 Plastic Lining,   !- Layer 6
  f2 L4 Polystyrene 1,    !- Layer 7
  f2 L3 Concrete + Tubes + Polysty Ribs, !- Layer 8
  f2 L2 Concrete,         !- Layer 9
  f2 L1 Ceramic Tile + Glue Cement (merged); !- Layer 10

Material,
  f3 L1 Ceramic Tile,     !- Name
  Smooth,                 !- Roughness
  0.006,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.249,                  !- Solar Absorptance
  0.249;                  !- Visible Absorptance

Material,
  f3 L2 Glue Cement,      !- Name
  MediumRough,            !- Roughness
  0.003,                  !- Thickness
  1.5,                    !- Conductivity
  1900,                   !- Density
  840,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L3 Concrete,         !- Name
  MediumRough,            !- Roughness
  0.008,                  !- Thickness
  1.75,                   !- Conductivity
  2177,                   !- Density
  920,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Name
  MediumRough,            !- Roughness
  0.016,                  !- Thickness
  1.47,                   !- Conductivity
  1813,                   !- Density
  954,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L5 Polystyrene 1,    !- Name
  MediumRough,            !- Roughness
  0.035,                  !- Thickness
  0.0853,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L6 Plastic Lining,   !- Name
  MediumRough,            !- Roughness
  0.002,                  !- Thickness
  0.124,                  !- Conductivity
  265,                    !- Density
  1170,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L7 Concrete Slab,    !- Name
  MediumRough,            !- Roughness
  0.065,                  !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L8 Concrete Beam 1+2 (merged), !- Name
  MediumRough,            !- Roughness
  0.12,                   !- Thickness
  1.75,                   !- Conductivity
  2200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L9 Polystyrene 2,    !- Name
  MediumRough,            !- Roughness
  0.03,                   !- Thickness
  0.0853,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  f3 L10 Plasterboard,    !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path f3,                !- Name
  f3 L10 Plasterboard,    !- Outside Layer
  f3 L9 Polystyrene 2,    !- Layer 2
  f3 L8 Concrete Beam 1+2 (merged), !- Layer 3
  f3 L7 Concrete Slab,    !- Layer 4
  f3 L6 Plastic Lining,   !- Layer 5
  f3 L5 Polystyrene 1,    !- Layer 6
  f3 L4 Concrete + Tubes + Polysty Ribs, !- Layer 7
  f3 L3 Concrete,         !- Layer 8
  f3 L2 Glue Cement,      !- Layer 9
  f3 L1 Ceramic Tile;     !- Layer 10

Material,
  n L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  n L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L3 Air / Honeycomb Cardboard, !- Name
  MediumRough,            !- Roughness
  0.046,                  !- Thickness
  0.307,                  !- Conductivity
  26.1,                   !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L4 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.013,                  !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L5 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  n L6 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0518,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.3,                    !- Solar Absorptance
  0.3;                    !- Visible Absorptance

Construction,
  Path n,                 !- Name
  n L6 Styrodur,          !- Outside Layer
  n L5 Wallpaper,         !- Layer 2
  n L4 Plasterboard,      !- Layer 3
  n L3 Air / Honeycomb Cardboard, !- Layer 4
  n L2 Plasterboard,      !- Layer 5
  n L1 Wallpaper;         !- Layer 6

Material,
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass, !- Name
  Smooth,                 !- Roughness
  0.036,                  !- Thickness
  0.1514,                 !- Conductivity
  307,                    !- Density
  1317,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Material,
  d L2 Blended Air Gap,   !- Name
  MediumRough,            !- Roughness
  0.038,                  !- Thickness
  0.254,                  !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  d L3 Styrodur,          !- Name
  MediumRough,            !- Roughness
  0.06,                   !- Thickness
  0.0518,                 !- Conductivity
  18,                     !- Density
  1200,                   !- Specific Heat
  0.872,                  !- Thermal Absorptance
  0.439,                  !- Solar Absorptance
  0.439;                  !- Visible Absorptance

Construction,
  Path d,                 !- Name
  d L3 Styrodur,          !- Outside Layer
  d L2 Blended Air Gap,   !- Layer 2
  d L1 Blended Wood/Air/Cardboard + Plywood + Plexiglass; !- Layer 3

Material,
  e L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  e L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0505,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L6 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L7 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0505,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L8 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  e L9 Wallpaper,         !- Name
  MediumRough,            !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.87,                   !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Construction,
  Path e,                 !- Name
  e L9 Wallpaper,         !- Outside Layer
  e L8 Plasterboard,      !- Layer 2
  e L7 Polystyrene,       !- Layer 3
  e L6 Air gap,           !- Layer 4
  e L5 Hollow block,      !- Layer 5
  e L4 Air gap,           !- Layer 6
  e L3 Polystyrene,       !- Layer 7
  e L2 Plasterboard,      !- Layer 8
  e L1 Wallpaper;         !- Layer 9

Material,
  s L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  s L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0503,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  s L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path s,                 !- Name
  s L6 Facing,            !- Outside Layer
  s L5 Hollow block,      !- Layer 2
  s L4 Air gap,           !- Layer 3
  s L3 Polystyrene,       !- Layer 4
  s L2 Plasterboard,      !- Layer 5
  s L1 Wallpaper;         !- Layer 6

Material,
  swin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.5,                    !- Solar Absorptance
  0.5;                    !- Visible Absorptance

Material,
  swin1 L2 Air Gap,       !- Name
  MediumRough,            !- Roughness
  0.009,                  !- Thickness
  0.1292,                 !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin1 L3 Glasswool 1,   !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.0688,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin1 L4 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0688,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path swin1,             !- Name
  swin1 L4 Polystyrene 1, !- Outside Layer
  swin1 L3 Glasswool 1,   !- Layer 2
  swin1 L2 Air Gap,       !- Layer 3
  swin1 L1 Blended Glass/Air Gap/Glass; !- Layer 4

Material,
  swin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  swin2 L2 Glasswool 2,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  0.0688,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin2 L3 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0688,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path swin2,             !- Name
  swin2 L3 Polystyrene 1, !- Outside Layer
  swin2 L2 Glasswool 2,   !- Layer 2
  swin2 L1 PVC;           !- Layer 3

Material,
  swin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  3.5128,                 !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  swin3 L2 Glasswool 3,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  2.7444,                 !- Conductivity
  316,                    !- Density
  808,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  swin3 L3 Polystyrene 2, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  2.7444,                 !- Conductivity
  320,                    !- Density
  1145,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path swin3,             !- Name
  swin3 L3 Polystyrene 2, !- Outside Layer
  swin3 L2 Glasswool 3,   !- Layer 2
  swin3 L1 Blended PVC + facing + plasterboard; !- Layer 3

Material,
  w L1 Wallpaper,         !- Name
  Smooth,                 !- Roughness
  0.001,                  !- Thickness
  0.14,                   !- Conductivity
  700,                    !- Density
  1340,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  w L2 Plasterboard,      !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.35,                   !- Conductivity
  850,                    !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L3 Polystyrene,       !- Name
  MediumRough,            !- Roughness
  0.08,                   !- Thickness
  0.0353,                 !- Conductivity
  15,                     !- Density
  1200,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L4 Air gap,           !- Name
  MediumRough,            !- Roughness
  0.01,                   !- Thickness
  0.07,                   !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L5 Hollow block,      !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  1.052,                  !- Conductivity
  1200,                   !- Density
  950,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  w L6 Facing,            !- Name
  MediumRough,            !- Roughness
  0.02,                   !- Thickness
  1.15,                   !- Conductivity
  1950,                   !- Density
  850,                    !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path w,                 !- Name
  w L6 Facing,            !- Outside Layer
  w L5 Hollow block,      !- Layer 2
  w L4 Air gap,           !- Layer 3
  w L3 Polystyrene,       !- Layer 4
  w L2 Plasterboard,      !- Layer 5
  w L1 Wallpaper;         !- Layer 6

Material,
  wwin1 L1 Blended Glass/Air Gap/Glass, !- Name
  Smooth,                 !- Roughness
  0.02,                   !- Thickness
  0.124,                  !- Conductivity
  1081,                   !- Density
  900,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.5,                    !- Solar Absorptance
  0.5;                    !- Visible Absorptance

Material,
  wwin1 L2 Air Gap,       !- Name
  MediumRough,            !- Roughness
  0.009,                  !- Thickness
  0.1292,                 !- Conductivity
  1.2,                    !- Density
  1000,                   !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  wwin1 L3 Glasswool 1,   !- Name
  MediumRough,            !- Roughness
  0.2,                    !- Thickness
  0.0688,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  wwin1 L4 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0688,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path wwin1,             !- Name
  wwin1 L4 Polystyrene 1, !- Outside Layer
  wwin1 L3 Glasswool 1,   !- Layer 2
  wwin1 L2 Air Gap,       !- Layer 3
  wwin1 L1 Blended Glass/Air Gap/Glass; !- Layer 4

Material,
  wwin2 L1 PVC,           !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  0.16,                   !- Conductivity
  1380,                   !- Density
  1000,                   !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  wwin2 L2 Glasswool 2,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  0.0688,                 !- Conductivity
  11,                     !- Density
  800,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  wwin2 L3 Polystyrene 1, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  0.0688,                 !- Conductivity
  16,                     !- Density
  1200,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path wwin2,             !- Name
  wwin2 L3 Polystyrene 1, !- Outside Layer
  wwin2 L2 Glasswool 2,   !- Layer 2
  wwin2 L1 PVC;           !- Layer 3

Material,
  wwin3 L1 Blended PVC + facing + plasterboard, !- Name
  Smooth,                 !- Roughness
  0.062,                  !- Thickness
  3.5128,                 !- Conductivity
  1442,                   !- Density
  975,                    !- Specific Heat
  0.00001,                !- Thermal Absorptance
  0.343,                  !- Solar Absorptance
  0.343;                  !- Visible Absorptance

Material,
  wwin3 L2 Glasswool 3,   !- Name
  MediumRough,            !- Roughness
  0.188,                  !- Thickness
  2.7444,                 !- Conductivity
  316,                    !- Density
  808,                    !- Specific Heat
  0.9,                    !- Thermal Absorptance
  0.6,                    !- Solar Absorptance
  0.6;                    !- Visible Absorptance

Material,
  wwin3 L3 Polystyrene 2, !- Name
  MediumRough,            !- Roughness
  0.07,                   !- Thickness
  2.7444,                 !- Conductivity
  320,                    !- Density
  1145,                   !- Specific Heat
  0.919,                  !- Thermal Absorptance
  0.419,                  !- Solar Absorptance
  0.419;                  !- Visible Absorptance

Construction,
  Path wwin3,             !- Name
  wwin3 L3 Polystyrene 2, !- Outside Layer
  wwin3 L2 Glasswool 3,   !- Layer 2
  wwin3 L1 Blended PVC + facing + plasterboard; !- Layer 3

SurfaceProperty:OtherSideCoefficients,
  Guard Tattic,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tattic;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tcellar,          !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tcellar;           !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tnorth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tnorth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Teast,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Teast;             !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Tsouth,           !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Tsouth;            !- Field 9

SurfaceProperty:OtherSideCoefficients,
  Guard Twest,            !- Field 1
  18,                     !- Field 2
  0,                      !- Field 3
  1,                      !- Field 4
  0,                      !- Field 5
  0,                      !- Field 6
  0,                      !- Field 7
  0,                      !- Field 8
  Meas Twest;             !- Field 9

Zone,
  Cell,                   !- Name
  0,                      !- Direction of Relative North
  0,                      !- X Origin
  0,                      !- Y Origin
  0,                      !- Z Origin
  1,                      !- Type
  1,                      !- Multiplier
  2.565,                  !- Ceiling Height
  41.7903,                !- Volume
  16.2925;                !- Floor Area

BuildingSurface:Detailed,
  Cell c1,                !- Name
  Ceiling,                !- Surface Type
  Path c1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.115,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.115,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell c2,                !- Name
  Ceiling,                !- Surface Type
  Path c2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tattic,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.115,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.115,                  !- Y2
  2.565,                  !- Z2
  3.5,                    !- X3
  4.655,                  !- Y3
  2.565,                  !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell f1,                !- Name
  Floor,                  !- Surface Type
  Path f1,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  3.815,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  3.815,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f2,                !- Name
  Floor,                  !- Surface Type
  Path f2,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.235,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.235,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  3.815,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  3.815,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell f3,                !- Name
  Floor,                  !- Surface Type
  Path f3,                !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tcellar,          !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.655,                  !- Y1
  0,                      !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.235,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.235,                  !- Y4
  0;                      !- Z4

BuildingSurface:Detailed,
  Cell n,                 !- Name
  Wall,                   !- Surface Type
  Path n,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.78729,                !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  2.78729,                !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell d,                 !- Name
  Wall,                   !- Surface Type
  Path d,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tnorth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  4.655,                  !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  4.655,                  !- Y2
  0,                      !- Z2
  2.78729,                !- X3
  4.655,                  !- Y3
  0,                      !- Z3
  2.78729,                !- X4
  4.655,                  !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell e,                 !- Name
  Wall,                   !- Surface Type
  Path e,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Teast,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.5,                    !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.5,                    !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.5,                    !- X3
  4.65501,                !- Y3
  0,                      !- Z3
  3.5,                    !- X4
  4.65501,                !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell s,                 !- Name
  Wall,                   !- Surface Type
  Path s,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  0,                      !- Y2
  0,                      !- Z2
  2.797349,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  2.797349,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin1,             !- Name
  Wall,                   !- Surface Type
  Path swin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  2.797349,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  2.797349,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.183509,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.183509,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin2,             !- Name
  Wall,                   !- Surface Type
  Path swin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.183509,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.183509,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.237505,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.237505,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell swin3,             !- Name
  Wall,                   !- Surface Type
  Path swin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Tsouth,           !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  3.237505,               !- X1
  0,                      !- Y1
  2.565,                  !- Z1
  3.237505,               !- X2
  0,                      !- Y2
  0,                      !- Z2
  3.500039,               !- X3
  0,                      !- Y3
  0,                      !- Z3
  3.500039,               !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell w,                 !- Name
  Wall,                   !- Surface Type
  Path w,                 !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  3.952359,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  3.952359,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  0,                      !- Y3
  0,                      !- Z3
  0,                      !- X4
  0,                      !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell wwin1,             !- Name
  Wall,                   !- Surface Type
  Path wwin1,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.338519,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.338519,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  3.952359,               !- Y3
  0,                      !- Z3
  0,                      !- X4
  3.952359,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell wwin2,             !- Name
  Wall,                   !- Surface Type
  Path wwin2,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.392515,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.392515,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.338519,               !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.338519,               !- Y4
  2.565;                  !- Z4

BuildingSurface:Detailed,
  Cell wwin3,             !- Name
  Wall,                   !- Surface Type
  Path wwin3,             !- Construction Name
  Cell,                   !- Zone Name
  ,                       !- Space Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  Guard Twest,            !- Outside Boundary Condition Object
  NoSun,                  !- Sun Exposure
  NoWind,                 !- Wind Exposure
  0,                      !- View Factor to Ground
  4,                      !- Number of Vertices
  0,                      !- X1
  4.655049,               !- Y1
  2.565,                  !- Z1
  0,                      !- X2
  4.655049,               !- Y2
  0,                      !- Z2
  0,                      !- X3
  4.392515,               !- Y3
  0,                      !- Z3
  0,                      !- X4
  4.392515,               !- Y4
  2.565;                  !- Z4

ElectricEquipment,
  Fan heat (measured Qfan), !- Name
  Cell,                   !- Zone or ZoneList or Space or SpaceList Name
  Meas Qfan,              !- Schedule Name
  EquipmentLevel,         !- Design Level Calculation Method
  1,                      !- Design Level
  ,                       !- Watts per Floor Area
  ,                       !- Watts per Person
  0,                      !- Fraction Latent
  0,                      !- Fraction Radiant
  0,                      !- Fraction Lost
  General;                !- End-Use Subcategory

HVACTemplate:Thermostat,
  Cell Tstat,             !- Name
  Meas Tcell,             !- Heating Setpoint Schedule Name
  ,                       !- Constant Heating Setpoint
  Cooling Off 100C;       !- Cooling Setpoint Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Cell,                   !- Zone Name
  Cell Tstat,             !- Template Thermostat Name
  ,                       !- System Availability Schedule Name
  50,                     !- Maximum Heating Supply Air Temperature
  13,                     !- Minimum Cooling Supply Air Temperature
  0.0156,                 !- Maximum Heating Supply Air Humidity Ratio
  0.0077,                 !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                !- Heating Limit
  ,                       !- Maximum Heating Air Flow Rate
  ,                       !- Maximum Sensible Heating Capacity
  NoLimit,                !- Cooling Limit
  ,                       !- Maximum Cooling Air Flow Rate
  ,                       !- Maximum Total Cooling Capacity
  ,                       !- Heating Availability Schedule Name
  ,                       !- Cooling Availability Schedule Name
  None,                   !- Dehumidification Control Type
  ,                       !- Cooling Sensible Heat Ratio
  ,                       !- Dehumidification Setpoint
  None,                   !- Humidification Control Type
  ,                       !- Humidification Setpoint
  None;                   !- Outdoor Air Method

SurfaceProperty:ConvectionCoefficients,
  Cell c1,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  3.6;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell c2,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  3.6;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f1,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f2,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell f3,                !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell n,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  10.5;                   !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell d,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  10.5;                   !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell e,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  5.3;                    !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell s,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin1,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin2,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell swin3,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell w,                 !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell wwin1,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell wwin2,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  7;                      !- Field 4

SurfaceProperty:ConvectionCoefficients,
  Cell wwin3,             !- Field 1
  Inside,                 !- Field 2
  Value,                  !- Field 3
  12;                     !- Field 4

EnergyManagementSystem:Sensor,
  HWD_safr_m3h,           !- Field 1
  Meas HWDsafr,           !- Field 2
  Schedule Value;         !- Field 3

EnergyManagementSystem:Actuator,
  HWD_mdot,               !- Field 1
  Cell Ideal Loads Air System, !- Field 2
  Ideal Loads Air System, !- Field 3
  Air Mass Flow Rate;     !- Field 4

EnergyManagementSystem:ProgramCallingManager,
  HWD airflow,            !- Field 1
  InsideHVACSystemIterationLoop, !- Field 2
  HWD_airflow;            !- Field 3

EnergyManagementSystem:Program,
  HWD_airflow,            !- Field 1
  SET HWD_mdot = HWD_safr_m3h * 1.1455 / 3600; !- Field 2

OutputControl:Table:Style,
  CommaAndHTML,           !- Column Separator
  JtoKWH;                 !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;             !- Report 1 Name

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Cell,                   !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate per Area, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Zone Ideal Loads Supply Air Mass Flow Rate, !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tattic,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcellar,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tnorth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Teast,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tsouth,            !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Twest,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Tcell,             !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas Qfan,              !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency

Output:Variable,
  Meas HWDsafr,           !- Key Value
  Schedule Value,         !- Variable Name
  Hourly;                 !- Reporting Frequency
